family,system,littera,popularName,quantityKind,placement,room_name,room_littera,storey,sensor_id,parent_device_id,latest_value,age_hours_at_probe,edgeStatus
Lindinvent,Lindinvent,LB104-7001-KFD1/-12,LB104-7001-KFD1 Supply air flow,Flow,SupplyAir,HISSHALL,7001,PLAN 10,0c8c4069-9dbd-4d8b-ad77-b354e8d39167,088e14fc-9137-4751-b816-edd159639840,2.0,0.3,OK
Lindinvent,Lindinvent,LB104-7001-KFD1/-20,LB104-7001-KFD1 Pressure,Pressure,IndoorAir,HISSHALL,7001,PLAN 10,3210ef5c-e117-4d0f-94a4-05414de854ff,088e14fc-9137-4751-b816-edd159639840,1.1,0.3,OK
Lindinvent,Lindinvent,LB104-7001-KFD1/8007,LB104-7001-KFD1 Pressure setpoint,CapabilityTypeSetpoint,IndoorAir,HISSHALL,7001,PLAN 10,1616a70a-ff7e-4a8a-89f8-9e66b71bb8a9,088e14fc-9137-4751-b816-edd159639840,10.0,0.3,OK
Lindinvent,Lindinvent,LB104-7002-TB15A1/-12,LB104-7002-TB15A1 Supply air flow,Flow,SupplyAir,ENTRÉ,7002,PLAN 10,8a7fc360-f0c3-4e99-b86e-43463b8788e6,c2dfa181-1af3-471a-a9d9-5a95d7e9ef18,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7002-TB15A1/4151,LB104-7002-TB15A1 Local presence,Presence,IndoorAir,ENTRÉ,7002,PLAN 10,4fbcf1d2-a6b8-4eec-9156-d25bb93b5e5a,c2dfa181-1af3-471a-a9d9-5a95d7e9ef18,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7002-TB15A1/4152,LB104-7002-TB15A1 Presence,Presence,IndoorAir,ENTRÉ,7002,PLAN 10,ac6f3d6d-3658-4159-ab06-6350568bf1a9,c2dfa181-1af3-471a-a9d9-5a95d7e9ef18,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7002-TB15A1/8006,LB104-7002-TB15A1 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ENTRÉ,7002,PLAN 10,a9178e59-dbca-4072-9912-4145cdfe4d9e,c2dfa181-1af3-471a-a9d9-5a95d7e9ef18,21.0,0.3,OK
Lindinvent,Lindinvent,LB104-7002-TB15A1/9004,LB104-7002-TB15A1 Opening,State,SupplyAir,ENTRÉ,7002,PLAN 10,05750e3f-ae94-4eda-8e13-e238eaf04dfb,c2dfa181-1af3-471a-a9d9-5a95d7e9ef18,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7002-TB15A1/9070,LB104-7002-TB15A1 Room temperature,Temperature,IndoorAir,ENTRÉ,7002,PLAN 10,7a0dc051-fd26-41af-a4d0-e98b7b7dcf7d,c2dfa181-1af3-471a-a9d9-5a95d7e9ef18,21.8,0.3,OK
Lindinvent,Lindinvent,LB104-7002-TB15B2/-12,LB104-7002-TB15B2 Supply air flow,Flow,SupplyAir,ENTRÉ,7002,PLAN 10,a46a40b9-c01f-404a-bba4-b82d25b591e1,3af5e55c-fa3e-4926-9532-c095b5b288ab,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7002-TB15B2/4151,LB104-7002-TB15B2 Local presence,Presence,IndoorAir,ENTRÉ,7002,PLAN 10,c19d53da-1173-41d7-b3a4-53cee5185cb6,3af5e55c-fa3e-4926-9532-c095b5b288ab,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7002-TB15B2/4152,LB104-7002-TB15B2 Presence,Presence,IndoorAir,ENTRÉ,7002,PLAN 10,7fff1a32-9ad7-4abd-8ec6-adb121837c73,3af5e55c-fa3e-4926-9532-c095b5b288ab,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7002-TB15B2/8006,LB104-7002-TB15B2 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ENTRÉ,7002,PLAN 10,6946b59d-815a-4c16-91bb-33d149f16cb5,3af5e55c-fa3e-4926-9532-c095b5b288ab,21.0,0.3,OK
Lindinvent,Lindinvent,LB104-7002-TB15B2/9004,LB104-7002-TB15B2 Opening,State,SupplyAir,ENTRÉ,7002,PLAN 10,1930df9f-6bbb-45af-8bfb-8836c9ae190d,3af5e55c-fa3e-4926-9532-c095b5b288ab,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7002-TB15B2/9070,LB104-7002-TB15B2 Room temperature,Temperature,IndoorAir,ENTRÉ,7002,PLAN 10,fec8d57b-58dd-46a9-840e-281723553b13,3af5e55c-fa3e-4926-9532-c095b5b288ab,21.8,0.3,OK
Lindinvent,Lindinvent,LB104-7003-TB15B1/-12,LB104-7003-TB15B1 Supply air flow,Flow,SupplyAir,GRUPPRUM,7003,PLAN 10,38228fb0-6a9b-41cb-af98-4ad19ff5514b,086e6f1b-8ec0-4d07-96b3-1c6cad3c84d3,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7003-TB15B1/4151,LB104-7003-TB15B1 Local presence,Presence,IndoorAir,GRUPPRUM,7003,PLAN 10,bab208b4-92e3-476b-9406-8d95b7469ecf,086e6f1b-8ec0-4d07-96b3-1c6cad3c84d3,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7003-TB15B1/4152,LB104-7003-TB15B1 Presence,Presence,IndoorAir,GRUPPRUM,7003,PLAN 10,291ef395-6ab0-4304-b3f7-cd162075f7b3,086e6f1b-8ec0-4d07-96b3-1c6cad3c84d3,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7003-TB15B1/8006,LB104-7003-TB15B1 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,GRUPPRUM,7003,PLAN 10,81be45c2-940b-4adf-baf2-9baac37b4dfa,086e6f1b-8ec0-4d07-96b3-1c6cad3c84d3,20.0,0.3,OK
Lindinvent,Lindinvent,LB104-7003-TB15B1/9004,LB104-7003-TB15B1 Opening,State,SupplyAir,GRUPPRUM,7003,PLAN 10,ca6f80e4-6fca-45b3-ba2f-bcdba0fc7e64,086e6f1b-8ec0-4d07-96b3-1c6cad3c84d3,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7003-TB15B1/9070,LB104-7003-TB15B1 Room temperature,Temperature,IndoorAir,GRUPPRUM,7003,PLAN 10,332b1587-ad3c-4607-a4b2-7264605c00c4,086e6f1b-8ec0-4d07-96b3-1c6cad3c84d3,22.9,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TB15B1/-12,LB104-7006-TB15B1 Supply air flow,Flow,SupplyAir,KONTOR,7006,PLAN 10,d7b783c6-13d8-4c11-8418-693e5156a76b,4f917d31-096f-4760-99fa-79ad2d97b266,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TB15B1/4151,LB104-7006-TB15B1 Local presence,Presence,IndoorAir,KONTOR,7006,PLAN 10,4424323e-87d3-4aa3-b3c1-3115525c7864,4f917d31-096f-4760-99fa-79ad2d97b266,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TB15B1/4152,LB104-7006-TB15B1 Presence,Presence,IndoorAir,KONTOR,7006,PLAN 10,825c1936-58e8-4f07-b0c0-5b22ca018e95,4f917d31-096f-4760-99fa-79ad2d97b266,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TB15B1/8006,LB104-7006-TB15B1 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,7006,PLAN 10,36c4f894-484d-4b01-86e2-e2970c74bdce,4f917d31-096f-4760-99fa-79ad2d97b266,21.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TB15B1/8009,LB104-7006-TB15B1 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,7006,PLAN 10,b91724a4-97c0-4ca1-b530-48697f32e67d,4f917d31-096f-4760-99fa-79ad2d97b266,400.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TB15B1/9004,LB104-7006-TB15B1 Opening,State,SupplyAir,KONTOR,7006,PLAN 10,31b50ebe-60ec-455a-b7e2-62877b612643,4f917d31-096f-4760-99fa-79ad2d97b266,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TB15B1/9070,LB104-7006-TB15B1 Room temperature,Temperature,IndoorAir,KONTOR,7006,PLAN 10,e1b8f7ee-46b0-4c8c-bc3f-3aed56c2ddd9,4f917d31-096f-4760-99fa-79ad2d97b266,21.7,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TB15B1/9090,LB104-7006-TB15B1 CO2,CO2,IndoorAir,KONTOR,7006,PLAN 10,2903cce8-bbf6-4cb2-b630-051f54033c8a,4f917d31-096f-4760-99fa-79ad2d97b266,437.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TB15B2/-12,LB104-7006-TB15B2 Supply air flow,Flow,SupplyAir,KONTOR,7006,PLAN 10,59d4d0bc-8712-4a69-bc3b-17dc51d6bb34,ebb3415b-0e1c-422a-8cfc-2cd61ffa71a0,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TB15B2/4151,LB104-7006-TB15B2 Local presence,Presence,IndoorAir,KONTOR,7006,PLAN 10,450afa1f-8997-442d-905b-77e9ef0e1b80,ebb3415b-0e1c-422a-8cfc-2cd61ffa71a0,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TB15B2/4152,LB104-7006-TB15B2 Presence,Presence,IndoorAir,KONTOR,7006,PLAN 10,6420e30a-5dfb-4a28-b919-65173e97d355,ebb3415b-0e1c-422a-8cfc-2cd61ffa71a0,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TB15B2/8006,LB104-7006-TB15B2 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,7006,PLAN 10,7c881144-6f2c-4dd2-8dca-e2cad34aebf2,ebb3415b-0e1c-422a-8cfc-2cd61ffa71a0,21.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TB15B2/8009,LB104-7006-TB15B2 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,7006,PLAN 10,c0c1af6d-d313-41f3-b57a-87701f4b4bcd,ebb3415b-0e1c-422a-8cfc-2cd61ffa71a0,400.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TB15B2/9004,LB104-7006-TB15B2 Opening,State,SupplyAir,KONTOR,7006,PLAN 10,dab41753-7d0e-4174-869e-dd7c89d5e103,ebb3415b-0e1c-422a-8cfc-2cd61ffa71a0,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TB15B2/9070,LB104-7006-TB15B2 Room temperature,Temperature,IndoorAir,KONTOR,7006,PLAN 10,973f9f47-e8ce-4a80-8c7a-aad549c99731,ebb3415b-0e1c-422a-8cfc-2cd61ffa71a0,21.7,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TB15B2/9090,LB104-7006-TB15B2 CO2,CO2,IndoorAir,KONTOR,7006,PLAN 10,703e5fbb-f3de-4a17-a781-28672aa0224c,ebb3415b-0e1c-422a-8cfc-2cd61ffa71a0,437.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TD202/4152,LB104-7006-TD202 Presence,Presence,IndoorAir,KONTOR,7006,PLAN 10,ff426eab-8299-47ed-b194-937c33b39c9a,34556807-de3f-4d9a-a5e4-e9f069df7ac3,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TD202/8006,LB104-7006-TD202 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,7006,PLAN 10,7d4b1ac4-ad53-474c-8890-0c42bc0ce221,34556807-de3f-4d9a-a5e4-e9f069df7ac3,21.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TD202/8009,LB104-7006-TD202 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,7006,PLAN 10,3c8d99ee-81a1-492f-93cf-624b2729382c,34556807-de3f-4d9a-a5e4-e9f069df7ac3,400.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TD202/9004,LB104-7006-TD202 Opening,State,SupplyAir,KONTOR,7006,PLAN 10,747ddf33-e818-4ba9-9dee-6e4eb0ea29b9,34556807-de3f-4d9a-a5e4-e9f069df7ac3,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TD202/9070,LB104-7006-TD202 Room temperature,Temperature,IndoorAir,KONTOR,7006,PLAN 10,f3f80f8e-f656-4f7b-8925-afb4b052d1f8,34556807-de3f-4d9a-a5e4-e9f069df7ac3,21.7,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TD202/9073,LB104-7006-TD202 Local room temperature,Temperature,IndoorAir,KONTOR,7006,PLAN 10,5ea0f1c8-fc3b-47c3-97d5-ce5d50b4d7ba,34556807-de3f-4d9a-a5e4-e9f069df7ac3,23.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TD202/9084,LB104-7006-TD202 Local supply air flow,Flow,SupplyAir,KONTOR,7006,PLAN 10,b778ff88-1c36-4d18-b5b2-9fd24ca97a2f,34556807-de3f-4d9a-a5e4-e9f069df7ac3,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7006-TD202/9090,LB104-7006-TD202 CO2,CO2,IndoorAir,KONTOR,7006,PLAN 10,5d1b0de9-829d-418e-a983-9b623a4f93a2,34556807-de3f-4d9a-a5e4-e9f069df7ac3,437.0,0.3,OK
Lindinvent,Lindinvent,LB104-7007-TB15B1/-12,LB104-7007-TB15B1 Supply air flow,Flow,SupplyAir,KONTOR,7007,PLAN 10,71380475-a9bf-4301-846f-f7ab3f54a0cc,88ad09c5-288c-40dd-a5a1-e37a3266a580,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7007-TB15B1/4151,LB104-7007-TB15B1 Local presence,Presence,IndoorAir,KONTOR,7007,PLAN 10,ccce9392-9f66-4430-91aa-18a5b1f65022,88ad09c5-288c-40dd-a5a1-e37a3266a580,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7007-TB15B1/4152,LB104-7007-TB15B1 Presence,Presence,IndoorAir,KONTOR,7007,PLAN 10,d9a3aeae-921f-41f4-baa3-8afb953da115,88ad09c5-288c-40dd-a5a1-e37a3266a580,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7007-TB15B1/8006,LB104-7007-TB15B1 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,7007,PLAN 10,6c4c61d5-6f63-4e3d-97a8-8b4abc881c72,88ad09c5-288c-40dd-a5a1-e37a3266a580,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7007-TB15B1/9004,LB104-7007-TB15B1 Opening,State,SupplyAir,KONTOR,7007,PLAN 10,912427fc-647b-4d7a-a02c-d8a59f73249f,88ad09c5-288c-40dd-a5a1-e37a3266a580,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7007-TB15B1/9070,LB104-7007-TB15B1 Room temperature,Temperature,IndoorAir,KONTOR,7007,PLAN 10,8fe32257-42f7-42be-bbf0-6c557078b6c2,88ad09c5-288c-40dd-a5a1-e37a3266a580,22.6,0.3,OK
Lindinvent,Lindinvent,LB104-7007-TD201/4152,LB104-7007-TD201 Presence,Presence,IndoorAir,KONTOR,7007,PLAN 10,17e7bd4e-bb0e-42e6-8aae-77878dec9ee2,9eaf1d4d-0b52-4f63-a62b-2e247085612d,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7007-TD201/8006,LB104-7007-TD201 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,7007,PLAN 10,7f527588-ca77-4958-bd33-378ff4ddb2f0,9eaf1d4d-0b52-4f63-a62b-2e247085612d,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7007-TD201/9004,LB104-7007-TD201 Opening,State,SupplyAir,KONTOR,7007,PLAN 10,d352626f-fb0f-4b4c-ad1d-16099ce7dc24,9eaf1d4d-0b52-4f63-a62b-2e247085612d,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7007-TD201/9070,LB104-7007-TD201 Room temperature,Temperature,IndoorAir,KONTOR,7007,PLAN 10,fa327476-aa86-48b3-9669-6fcd22b324e1,9eaf1d4d-0b52-4f63-a62b-2e247085612d,22.6,0.3,OK
Lindinvent,Lindinvent,LB104-7007-TD201/9073,LB104-7007-TD201 Local room temperature,Temperature,IndoorAir,KONTOR,7007,PLAN 10,2d2629f0-5dc7-411d-a691-11684276eac1,9eaf1d4d-0b52-4f63-a62b-2e247085612d,23.1,0.3,OK
Lindinvent,Lindinvent,LB104-7007-TD201/9084,LB104-7007-TD201 Local supply air flow,Flow,SupplyAir,KONTOR,7007,PLAN 10,37bb33bd-9bd7-49c8-bc10-3d23697350d5,9eaf1d4d-0b52-4f63-a62b-2e247085612d,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7008-TB15B1/-12,LB104-7008-TB15B1 Supply air flow,Flow,SupplyAir,GRUPPRUM,7008,PLAN 10,0761c430-ef74-401c-81c9-d0686a245b70,7da74abd-efdd-405f-8be8-6d4aa984cb52,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7008-TB15B1/4151,LB104-7008-TB15B1 Local presence,Presence,IndoorAir,GRUPPRUM,7008,PLAN 10,6e1eafb8-554f-4796-92ba-50888e6e261f,7da74abd-efdd-405f-8be8-6d4aa984cb52,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7008-TB15B1/4152,LB104-7008-TB15B1 Presence,Presence,IndoorAir,GRUPPRUM,7008,PLAN 10,c2e5dbd0-ea9c-4522-9e4a-bef1e5240c58,7da74abd-efdd-405f-8be8-6d4aa984cb52,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7008-TB15B1/8006,LB104-7008-TB15B1 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,GRUPPRUM,7008,PLAN 10,f9d09fd7-7a5f-4a1e-a64e-770d4380a968,7da74abd-efdd-405f-8be8-6d4aa984cb52,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7008-TB15B1/8009,LB104-7008-TB15B1 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,GRUPPRUM,7008,PLAN 10,bd0b3157-24a0-4071-89bc-4cdc4e0197f3,7da74abd-efdd-405f-8be8-6d4aa984cb52,600.0,0.3,OK
Lindinvent,Lindinvent,LB104-7008-TB15B1/9004,LB104-7008-TB15B1 Opening,State,SupplyAir,GRUPPRUM,7008,PLAN 10,7742af4a-5ff7-4d80-b375-d58c426cd90e,7da74abd-efdd-405f-8be8-6d4aa984cb52,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7008-TB15B1/9070,LB104-7008-TB15B1 Room temperature,Temperature,IndoorAir,GRUPPRUM,7008,PLAN 10,976fca31-2f51-4aeb-9cba-41d84db91a7d,7da74abd-efdd-405f-8be8-6d4aa984cb52,22.6,0.3,OK
Lindinvent,Lindinvent,LB104-7008-TB15B1/9090,LB104-7008-TB15B1 CO2,CO2,IndoorAir,GRUPPRUM,7008,PLAN 10,d62888d0-b57c-4b14-b733-b8db1592b44c,7da74abd-efdd-405f-8be8-6d4aa984cb52,441.0,0.3,OK
Lindinvent,Lindinvent,LB104-7008-TD201/4152,LB104-7008-TD201 Presence,Presence,IndoorAir,GRUPPRUM,7008,PLAN 10,f11a3bda-e7aa-4dec-b514-c582ec1b3c67,897a193e-8f97-48dd-a82c-fb9ee1fd88f1,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7008-TD201/8006,LB104-7008-TD201 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,GRUPPRUM,7008,PLAN 10,fbe1b467-a1fa-4564-8a6e-38221c0e75db,897a193e-8f97-48dd-a82c-fb9ee1fd88f1,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7008-TD201/8009,LB104-7008-TD201 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,GRUPPRUM,7008,PLAN 10,95a4dad4-f500-40dd-a605-4a59f1781556,897a193e-8f97-48dd-a82c-fb9ee1fd88f1,600.0,0.3,OK
Lindinvent,Lindinvent,LB104-7008-TD201/9004,LB104-7008-TD201 Opening,State,SupplyAir,GRUPPRUM,7008,PLAN 10,4986d50c-4c69-411c-ad06-66d9a9fe7d15,897a193e-8f97-48dd-a82c-fb9ee1fd88f1,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7008-TD201/9070,LB104-7008-TD201 Room temperature,Temperature,IndoorAir,GRUPPRUM,7008,PLAN 10,b46f44db-8d3f-4ab8-89bb-d97d3c6e02a3,897a193e-8f97-48dd-a82c-fb9ee1fd88f1,22.6,0.3,OK
Lindinvent,Lindinvent,LB104-7008-TD201/9073,LB104-7008-TD201 Local room temperature,Temperature,IndoorAir,GRUPPRUM,7008,PLAN 10,40d2b783-a973-4fe4-846a-b4a97d0a0788,897a193e-8f97-48dd-a82c-fb9ee1fd88f1,22.8,0.3,OK
Lindinvent,Lindinvent,LB104-7008-TD201/9084,LB104-7008-TD201 Local supply air flow,Flow,SupplyAir,GRUPPRUM,7008,PLAN 10,30c44a63-2561-437b-9c0f-91f57d476b64,897a193e-8f97-48dd-a82c-fb9ee1fd88f1,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7008-TD201/9090,LB104-7008-TD201 CO2,CO2,IndoorAir,GRUPPRUM,7008,PLAN 10,6be0d580-dc4a-4b17-aa52-421593d07667,897a193e-8f97-48dd-a82c-fb9ee1fd88f1,441.0,0.3,OK
Lindinvent,Lindinvent,LB104-7009-TB15B1/-12,LB104-7009-TB15B1 Supply air flow,Flow,SupplyAir,FRD.,7009,PLAN 10,cbbcd238-fa17-427c-b110-7ff46012e364,22b5b11a-66e3-4284-936c-062dfad914f6,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7009-TB15B1/4151,LB104-7009-TB15B1 Local presence,Presence,IndoorAir,FRD.,7009,PLAN 10,91ba622e-50ce-41d5-9bd2-475c100c54af,22b5b11a-66e3-4284-936c-062dfad914f6,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7009-TB15B1/4152,LB104-7009-TB15B1 Presence,Presence,IndoorAir,FRD.,7009,PLAN 10,000e1ae7-cf77-47b6-aa02-0269c0ef8013,22b5b11a-66e3-4284-936c-062dfad914f6,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7009-TB15B1/8006,LB104-7009-TB15B1 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,FRD.,7009,PLAN 10,30cf004a-3f8e-4767-a4de-7cc5b3d964f4,22b5b11a-66e3-4284-936c-062dfad914f6,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7009-TB15B1/9004,LB104-7009-TB15B1 Opening,State,SupplyAir,FRD.,7009,PLAN 10,fcb762b7-24cf-49e5-85b1-500121a860f5,22b5b11a-66e3-4284-936c-062dfad914f6,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7009-TB15B1/9070,LB104-7009-TB15B1 Room temperature,Temperature,IndoorAir,FRD.,7009,PLAN 10,8d80b085-5971-4b94-a221-25077419dd9f,22b5b11a-66e3-4284-936c-062dfad914f6,22.7,0.3,OK
Lindinvent,Lindinvent,LB104-7009-TD201/4152,LB104-7009-TD201 Presence,Presence,IndoorAir,FRD.,7009,PLAN 10,167251e9-9e56-487e-93d1-5bc1594c139b,6055fa41-d13d-47cd-8923-7bc8fd84728b,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7009-TD201/8006,LB104-7009-TD201 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,FRD.,7009,PLAN 10,a490db73-72a0-425c-9e87-fa60393584fa,6055fa41-d13d-47cd-8923-7bc8fd84728b,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7009-TD201/9004,LB104-7009-TD201 Opening,State,SupplyAir,FRD.,7009,PLAN 10,48ace4a4-385f-4c4c-9891-00c5fc974772,6055fa41-d13d-47cd-8923-7bc8fd84728b,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7009-TD201/9070,LB104-7009-TD201 Room temperature,Temperature,IndoorAir,FRD.,7009,PLAN 10,ac5ac259-9997-4829-87b9-081a348ee3f2,6055fa41-d13d-47cd-8923-7bc8fd84728b,22.7,0.3,OK
Lindinvent,Lindinvent,LB104-7009-TD201/9073,LB104-7009-TD201 Local room temperature,Temperature,IndoorAir,FRD.,7009,PLAN 10,af4d9b96-7afa-4b59-9fe5-e0f90b991496,6055fa41-d13d-47cd-8923-7bc8fd84728b,23.9,0.3,OK
Lindinvent,Lindinvent,LB104-7009-TD201/9084,LB104-7009-TD201 Local supply air flow,Flow,SupplyAir,FRD.,7009,PLAN 10,09093a2d-c388-4c09-a683-b7b150de225e,6055fa41-d13d-47cd-8923-7bc8fd84728b,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15A1/-12,LB104-7010-TB15A1 Supply air flow,Flow,SupplyAir,GRUPPRUM,7010,PLAN 10,e4e32a1f-4771-4662-bf1b-622014459dfb,1d72b32a-f804-4c07-9354-038352c8c410,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15A1/4151,LB104-7010-TB15A1 Local presence,Presence,IndoorAir,GRUPPRUM,7010,PLAN 10,126fb2aa-9476-484a-b4bb-6086c70b9d1c,1d72b32a-f804-4c07-9354-038352c8c410,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15A1/4152,LB104-7010-TB15A1 Presence,Presence,IndoorAir,GRUPPRUM,7010,PLAN 10,3c4f054c-978a-44e8-8e72-407f9f203cb1,1d72b32a-f804-4c07-9354-038352c8c410,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15A1/8006,LB104-7010-TB15A1 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,GRUPPRUM,7010,PLAN 10,b4bbd866-b7dd-4bce-8b94-108c2600a763,1d72b32a-f804-4c07-9354-038352c8c410,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15A1/9004,LB104-7010-TB15A1 Opening,State,SupplyAir,GRUPPRUM,7010,PLAN 10,b53457a6-a7d5-4a00-84b1-974c5a356ca4,1d72b32a-f804-4c07-9354-038352c8c410,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15A1/9070,LB104-7010-TB15A1 Room temperature,Temperature,IndoorAir,GRUPPRUM,7010,PLAN 10,1f2eb868-fbc4-4886-80c8-091c16f3dd53,1d72b32a-f804-4c07-9354-038352c8c410,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15A3/-12,LB104-7010-TB15A3 Supply air flow,Flow,SupplyAir,GRUPPRUM,7010,PLAN 10,b93d9ce7-a38b-4fbb-a2c9-2c926082368b,2439dec9-945d-4293-b28e-5941bc864910,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15A3/4151,LB104-7010-TB15A3 Local presence,Presence,IndoorAir,GRUPPRUM,7010,PLAN 10,c5571723-1714-40db-a889-c296a5d2550e,2439dec9-945d-4293-b28e-5941bc864910,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15A3/4152,LB104-7010-TB15A3 Presence,Presence,IndoorAir,GRUPPRUM,7010,PLAN 10,4dc962bd-630d-4a7d-89af-c4247a178b0d,2439dec9-945d-4293-b28e-5941bc864910,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15A3/8006,LB104-7010-TB15A3 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,GRUPPRUM,7010,PLAN 10,120b73fc-7bcc-4b6d-962b-10689badff01,2439dec9-945d-4293-b28e-5941bc864910,21.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15A3/9004,LB104-7010-TB15A3 Opening,State,SupplyAir,GRUPPRUM,7010,PLAN 10,efd6615d-60f6-4834-8cda-9ec2eff15039,2439dec9-945d-4293-b28e-5941bc864910,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15A3/9070,LB104-7010-TB15A3 Room temperature,Temperature,IndoorAir,GRUPPRUM,7010,PLAN 10,0d3f5708-483b-4de8-af83-3e546671fad9,2439dec9-945d-4293-b28e-5941bc864910,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15A6/-12,LB104-7010-TB15A6 Supply air flow,Flow,SupplyAir,GRUPPRUM,7010,PLAN 10,8bb5f52f-369d-447c-a6f6-c1bb5c30b360,2859596e-10eb-4bc6-b382-93602ef3b050,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15A6/4151,LB104-7010-TB15A6 Local presence,Presence,IndoorAir,GRUPPRUM,7010,PLAN 10,a3ae3382-ec5a-42d8-8623-46a50f71d8d8,2859596e-10eb-4bc6-b382-93602ef3b050,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15A6/4152,LB104-7010-TB15A6 Presence,Presence,IndoorAir,GRUPPRUM,7010,PLAN 10,3869dad9-d6dd-4bf6-a904-a0f6d591b872,2859596e-10eb-4bc6-b382-93602ef3b050,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15A6/8006,LB104-7010-TB15A6 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,GRUPPRUM,7010,PLAN 10,08fee681-d08d-4e61-9dc3-d9d43d767c4f,2859596e-10eb-4bc6-b382-93602ef3b050,21.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15A6/9004,LB104-7010-TB15A6 Opening,State,SupplyAir,GRUPPRUM,7010,PLAN 10,b35e9f65-5af8-4aa9-b938-210d66363377,2859596e-10eb-4bc6-b382-93602ef3b050,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15A6/9070,LB104-7010-TB15A6 Room temperature,Temperature,IndoorAir,GRUPPRUM,7010,PLAN 10,3685d71d-0ffa-4973-a7f7-d175f79067cb,2859596e-10eb-4bc6-b382-93602ef3b050,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15B2/-12,LB104-7010-TB15B2 Supply air flow,Flow,SupplyAir,GRUPPRUM,7010,PLAN 10,c00a4c0c-4c11-4403-8736-c554478b2bd0,e6518bd3-5990-4a1a-a74c-28215286faee,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15B2/4151,LB104-7010-TB15B2 Local presence,Presence,IndoorAir,GRUPPRUM,7010,PLAN 10,7fa43baa-ff51-44c1-88e4-9ef07a41428c,e6518bd3-5990-4a1a-a74c-28215286faee,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15B2/4152,LB104-7010-TB15B2 Presence,Presence,IndoorAir,GRUPPRUM,7010,PLAN 10,d6351567-f43b-43ee-a50b-1e8a1008e9cc,e6518bd3-5990-4a1a-a74c-28215286faee,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15B2/8006,LB104-7010-TB15B2 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,GRUPPRUM,7010,PLAN 10,645613c5-7a9b-41ee-a3ce-e7c5c50307ab,e6518bd3-5990-4a1a-a74c-28215286faee,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15B2/9004,LB104-7010-TB15B2 Opening,State,SupplyAir,GRUPPRUM,7010,PLAN 10,bee0a04d-0eb5-42ed-b48f-c7734191d3e2,e6518bd3-5990-4a1a-a74c-28215286faee,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15B2/9070,LB104-7010-TB15B2 Room temperature,Temperature,IndoorAir,GRUPPRUM,7010,PLAN 10,d4369fa1-c2de-4ca2-b790-122d2ef86b43,e6518bd3-5990-4a1a-a74c-28215286faee,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15B4/-12,LB104-7010-TB15B4 Supply air flow,Flow,SupplyAir,GRUPPRUM,7010,PLAN 10,c603ea7d-c2a1-4928-9cc7-e6cc9c8ad9e8,03103d12-13f2-4c4c-96b1-d15d2f48c895,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15B4/4151,LB104-7010-TB15B4 Local presence,Presence,IndoorAir,GRUPPRUM,7010,PLAN 10,fb8e10f3-8597-4d36-bdda-b6a7fc1b0ecc,03103d12-13f2-4c4c-96b1-d15d2f48c895,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15B4/4152,LB104-7010-TB15B4 Presence,Presence,IndoorAir,GRUPPRUM,7010,PLAN 10,cb065612-3f86-43b1-ba1f-bce9c3584162,03103d12-13f2-4c4c-96b1-d15d2f48c895,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15B4/8006,LB104-7010-TB15B4 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,GRUPPRUM,7010,PLAN 10,984def52-0d16-4543-80da-3fb8c09c630f,03103d12-13f2-4c4c-96b1-d15d2f48c895,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15B4/9004,LB104-7010-TB15B4 Opening,State,SupplyAir,GRUPPRUM,7010,PLAN 10,8a0949eb-60e4-4048-beb1-cf7d3d1791d2,03103d12-13f2-4c4c-96b1-d15d2f48c895,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15B4/9070,LB104-7010-TB15B4 Room temperature,Temperature,IndoorAir,GRUPPRUM,7010,PLAN 10,8e5d6f5e-b747-4d1f-a4b9-af1d4bc11de4,03103d12-13f2-4c4c-96b1-d15d2f48c895,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15B5/-12,LB104-7010-TB15B5 Supply air flow,Flow,SupplyAir,GRUPPRUM,7010,PLAN 10,64c8c739-5ecb-4867-be99-98587f32d492,983d3ce9-306e-40e5-8fd5-942e5ca54838,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15B5/4151,LB104-7010-TB15B5 Local presence,Presence,IndoorAir,GRUPPRUM,7010,PLAN 10,a0a688a4-2032-4af0-8228-cda28ba51d3a,983d3ce9-306e-40e5-8fd5-942e5ca54838,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15B5/4152,LB104-7010-TB15B5 Presence,Presence,IndoorAir,GRUPPRUM,7010,PLAN 10,8d9e84f9-cafc-4d40-85ce-614f161e21ea,983d3ce9-306e-40e5-8fd5-942e5ca54838,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15B5/8006,LB104-7010-TB15B5 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,GRUPPRUM,7010,PLAN 10,ea5b54ba-69b9-4429-9da8-b44984b424b4,983d3ce9-306e-40e5-8fd5-942e5ca54838,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15B5/9004,LB104-7010-TB15B5 Opening,State,SupplyAir,GRUPPRUM,7010,PLAN 10,397be464-5400-49a6-b910-dbb476bdc3ed,983d3ce9-306e-40e5-8fd5-942e5ca54838,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7010-TB15B5/9070,LB104-7010-TB15B5 Room temperature,Temperature,IndoorAir,GRUPPRUM,7010,PLAN 10,5418e772-01a1-4729-843c-dfafdcf514d7,983d3ce9-306e-40e5-8fd5-942e5ca54838,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15A6/-12,LB104-7011-TB15A6 Supply air flow,Flow,SupplyAir,KOPIERING,7011,PLAN 10,a0dd2902-9806-4761-b00f-700b988f0e41,6dc76661-8b24-4f05-8246-55a3a37ffc58,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15A6/4151,LB104-7011-TB15A6 Local presence,Presence,IndoorAir,KOPIERING,7011,PLAN 10,c4ec8b93-bbb2-4ea0-9078-e126fbf0916a,6dc76661-8b24-4f05-8246-55a3a37ffc58,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15A6/4152,LB104-7011-TB15A6 Presence,Presence,IndoorAir,KOPIERING,7011,PLAN 10,b1d1ab38-d234-4aa4-93ab-771ee80aaa37,6dc76661-8b24-4f05-8246-55a3a37ffc58,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15A6/8006,LB104-7011-TB15A6 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING,7011,PLAN 10,13215429-a859-4084-a307-12892405cfea,6dc76661-8b24-4f05-8246-55a3a37ffc58,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15A6/9004,LB104-7011-TB15A6 Opening,State,SupplyAir,KOPIERING,7011,PLAN 10,5fa6e118-a12f-4896-9b29-200a694f14ad,6dc76661-8b24-4f05-8246-55a3a37ffc58,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15A6/9070,LB104-7011-TB15A6 Room temperature,Temperature,IndoorAir,KOPIERING,7011,PLAN 10,bc37c100-c32c-4aed-88e2-47481e622886,6dc76661-8b24-4f05-8246-55a3a37ffc58,22.1,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B1/-12,LB104-7011-TB15B1 Supply air flow,Flow,SupplyAir,KOPIERING,7011,PLAN 10,1c5b1620-969e-4e97-ae48-31414386ddcc,60714251-fe8a-4c1f-9fed-0cf47e4b73af,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B1/4151,LB104-7011-TB15B1 Local presence,Presence,IndoorAir,KOPIERING,7011,PLAN 10,e2160e63-6cf1-463b-9936-b922847673f3,60714251-fe8a-4c1f-9fed-0cf47e4b73af,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B1/4152,LB104-7011-TB15B1 Presence,Presence,IndoorAir,KOPIERING,7011,PLAN 10,ed9b91ab-d271-4739-9c2b-bb72b8e6ecd3,60714251-fe8a-4c1f-9fed-0cf47e4b73af,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B1/8006,LB104-7011-TB15B1 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING,7011,PLAN 10,fb843aba-585e-438a-a6a0-bc14d7891ce0,60714251-fe8a-4c1f-9fed-0cf47e4b73af,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B1/9004,LB104-7011-TB15B1 Opening,State,SupplyAir,KOPIERING,7011,PLAN 10,4df81e5c-7cbf-40dc-970f-3e3e7ccb9f6a,60714251-fe8a-4c1f-9fed-0cf47e4b73af,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B1/9070,LB104-7011-TB15B1 Room temperature,Temperature,IndoorAir,KOPIERING,7011,PLAN 10,e8018977-3c0c-49d3-8b77-f6dc160eb2f4,60714251-fe8a-4c1f-9fed-0cf47e4b73af,22.3,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B2/-12,LB104-7011-TB15B2 Supply air flow,Flow,SupplyAir,KOPIERING,7011,PLAN 10,c2c095ad-11c6-442c-b568-e914974dd65f,461ab44d-66d1-43d1-a017-baf2f08e2b76,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B2/4151,LB104-7011-TB15B2 Local presence,Presence,IndoorAir,KOPIERING,7011,PLAN 10,4dd99070-da33-4f67-ba89-e89430e7fea0,461ab44d-66d1-43d1-a017-baf2f08e2b76,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B2/4152,LB104-7011-TB15B2 Presence,Presence,IndoorAir,KOPIERING,7011,PLAN 10,026bb4cd-0a10-42a2-a985-f057a2f73d49,461ab44d-66d1-43d1-a017-baf2f08e2b76,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B2/8006,LB104-7011-TB15B2 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING,7011,PLAN 10,59e260cb-59de-4681-9755-baed79c72e39,461ab44d-66d1-43d1-a017-baf2f08e2b76,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B2/9004,LB104-7011-TB15B2 Opening,State,SupplyAir,KOPIERING,7011,PLAN 10,6a2960b1-651e-4a4c-9830-b77275e14edb,461ab44d-66d1-43d1-a017-baf2f08e2b76,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B2/9070,LB104-7011-TB15B2 Room temperature,Temperature,IndoorAir,KOPIERING,7011,PLAN 10,2b45ec72-c74d-4949-8121-af4cf4be5e32,461ab44d-66d1-43d1-a017-baf2f08e2b76,22.3,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B3/-12,LB104-7011-TB15B3 Supply air flow,Flow,SupplyAir,KOPIERING,7011,PLAN 10,7223b52c-732f-4459-b4d3-824823a86924,f05d299e-2c82-4eb4-a729-dcd1a077438d,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B3/4151,LB104-7011-TB15B3 Local presence,Presence,IndoorAir,KOPIERING,7011,PLAN 10,adc8e704-de93-4b81-94da-3d697fc157f2,f05d299e-2c82-4eb4-a729-dcd1a077438d,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B3/4152,LB104-7011-TB15B3 Presence,Presence,IndoorAir,KOPIERING,7011,PLAN 10,170b0965-6045-4b50-a47e-132d74534a43,f05d299e-2c82-4eb4-a729-dcd1a077438d,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B3/8006,LB104-7011-TB15B3 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING,7011,PLAN 10,fb9c7eeb-cb22-4f6d-9ee8-eccfffa5336e,f05d299e-2c82-4eb4-a729-dcd1a077438d,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B3/9004,LB104-7011-TB15B3 Opening,State,SupplyAir,KOPIERING,7011,PLAN 10,30b2cee3-d61e-43fb-af6d-2559a700a179,f05d299e-2c82-4eb4-a729-dcd1a077438d,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B3/9070,LB104-7011-TB15B3 Room temperature,Temperature,IndoorAir,KOPIERING,7011,PLAN 10,143a3b74-c606-4b1c-b6dc-14ed40d585d8,f05d299e-2c82-4eb4-a729-dcd1a077438d,22.3,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B4/-12,LB104-7011-TB15B4 Supply air flow,Flow,SupplyAir,KOPIERING,7011,PLAN 10,17c48931-578d-4c4d-9b8c-87d9333cefae,50890fa9-9209-47b4-ab82-ac14f3ca2eac,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B4/4151,LB104-7011-TB15B4 Local presence,Presence,IndoorAir,KOPIERING,7011,PLAN 10,4d4899cc-f0e7-4187-9097-8cfba67b48ef,50890fa9-9209-47b4-ab82-ac14f3ca2eac,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B4/4152,LB104-7011-TB15B4 Presence,Presence,IndoorAir,KOPIERING,7011,PLAN 10,46049c88-d09d-4ce0-8942-4655b2afdb73,50890fa9-9209-47b4-ab82-ac14f3ca2eac,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B4/8006,LB104-7011-TB15B4 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING,7011,PLAN 10,9568aa73-c415-4a0e-965b-88b0fe78d2eb,50890fa9-9209-47b4-ab82-ac14f3ca2eac,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B4/9004,LB104-7011-TB15B4 Opening,State,SupplyAir,KOPIERING,7011,PLAN 10,5b8fc111-7cb8-45eb-9ca6-6797b7e36003,50890fa9-9209-47b4-ab82-ac14f3ca2eac,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B4/9070,LB104-7011-TB15B4 Room temperature,Temperature,IndoorAir,KOPIERING,7011,PLAN 10,0acfb569-86e8-4645-ac1d-d096de2f6411,50890fa9-9209-47b4-ab82-ac14f3ca2eac,22.3,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B5/-12,LB104-7011-TB15B5 Supply air flow,Flow,SupplyAir,KOPIERING,7011,PLAN 10,2e48f518-c3c7-4f3f-bbab-e4dbc73a0634,fb251b58-a6c7-4a20-ad4c-f5599bd32f6e,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B5/4151,LB104-7011-TB15B5 Local presence,Presence,IndoorAir,KOPIERING,7011,PLAN 10,a9d6a7f3-c616-4df4-b261-b6048d0d4913,fb251b58-a6c7-4a20-ad4c-f5599bd32f6e,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B5/4152,LB104-7011-TB15B5 Presence,Presence,IndoorAir,KOPIERING,7011,PLAN 10,6e749a19-7b5b-4018-9237-b595a654b125,fb251b58-a6c7-4a20-ad4c-f5599bd32f6e,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B5/8006,LB104-7011-TB15B5 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING,7011,PLAN 10,c4992296-91d2-4e0a-a90f-0d81496450c6,fb251b58-a6c7-4a20-ad4c-f5599bd32f6e,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B5/9004,LB104-7011-TB15B5 Opening,State,SupplyAir,KOPIERING,7011,PLAN 10,82dc9cd3-dbd1-4982-8df2-5330add91164,fb251b58-a6c7-4a20-ad4c-f5599bd32f6e,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B5/9070,LB104-7011-TB15B5 Room temperature,Temperature,IndoorAir,KOPIERING,7011,PLAN 10,255ef245-78e8-4872-b968-fd79ec8479bb,fb251b58-a6c7-4a20-ad4c-f5599bd32f6e,22.3,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B7/-12,LB104-7011-TB15B7 Supply air flow,Flow,SupplyAir,KOPIERING,7011,PLAN 10,446e1cdb-1e2d-40bf-8d09-7af8159c9730,f12193eb-e2cb-4605-a777-c3b3c4cb1ea6,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B7/4151,LB104-7011-TB15B7 Local presence,Presence,IndoorAir,KOPIERING,7011,PLAN 10,984acbc4-38ad-4475-a5ee-f4fbca036af8,f12193eb-e2cb-4605-a777-c3b3c4cb1ea6,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B7/4152,LB104-7011-TB15B7 Presence,Presence,IndoorAir,KOPIERING,7011,PLAN 10,517d2b3a-151f-4cd9-a0ec-b2be03f0b76a,f12193eb-e2cb-4605-a777-c3b3c4cb1ea6,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B7/8006,LB104-7011-TB15B7 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING,7011,PLAN 10,28109fcb-4092-4a0b-bb6f-2d13f2ef1c10,f12193eb-e2cb-4605-a777-c3b3c4cb1ea6,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B7/9004,LB104-7011-TB15B7 Opening,State,SupplyAir,KOPIERING,7011,PLAN 10,81c555cb-3cf1-4439-9174-9067f3cfacaa,f12193eb-e2cb-4605-a777-c3b3c4cb1ea6,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7011-TB15B7/9070,LB104-7011-TB15B7 Room temperature,Temperature,IndoorAir,KOPIERING,7011,PLAN 10,9d3d1dfc-81e1-4a96-a526-2be731a7b124,f12193eb-e2cb-4605-a777-c3b3c4cb1ea6,22.1,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15A2/-12,LB104-7012-TB15A2 Supply air flow,Flow,SupplyAir,KONTOR,7012,PLAN 10,97b9ac2b-e877-44dd-92ee-647a7b8650d3,d47efe84-b8eb-4ef5-9666-d6475a5c92e4,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15A2/4151,LB104-7012-TB15A2 Local presence,Presence,IndoorAir,KONTOR,7012,PLAN 10,4e8af09c-0af4-4036-9fe7-672adb4607d6,d47efe84-b8eb-4ef5-9666-d6475a5c92e4,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15A2/4152,LB104-7012-TB15A2 Presence,Presence,IndoorAir,KONTOR,7012,PLAN 10,90a7dba0-221b-4986-b272-d9b262321f59,d47efe84-b8eb-4ef5-9666-d6475a5c92e4,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15A2/8006,LB104-7012-TB15A2 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,7012,PLAN 10,e8e5b154-f2fb-4a15-bdd5-23b2ad6ea518,d47efe84-b8eb-4ef5-9666-d6475a5c92e4,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15A2/9004,LB104-7012-TB15A2 Opening,State,SupplyAir,KONTOR,7012,PLAN 10,79f6c391-b1c4-402d-88dc-ebef1f8317e5,d47efe84-b8eb-4ef5-9666-d6475a5c92e4,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15A2/9070,LB104-7012-TB15A2 Room temperature,Temperature,IndoorAir,KONTOR,7012,PLAN 10,2fe4f6ce-99d8-4785-8fc5-6b2a8eced270,d47efe84-b8eb-4ef5-9666-d6475a5c92e4,22.1,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B1/-12,LB104-7012-TB15B1 Supply air flow,Flow,SupplyAir,KONTOR,7012,PLAN 10,e555fbfa-0ccc-411e-a751-b747e42702aa,1ca14aee-7237-463c-9eb8-6609536c65d1,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B1/4151,LB104-7012-TB15B1 Local presence,Presence,IndoorAir,KONTOR,7012,PLAN 10,40cf5768-7258-44a6-8275-45d77e88032f,1ca14aee-7237-463c-9eb8-6609536c65d1,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B1/4152,LB104-7012-TB15B1 Presence,Presence,IndoorAir,KONTOR,7012,PLAN 10,dba71e0b-602e-4d5f-a589-c6b47255b10a,1ca14aee-7237-463c-9eb8-6609536c65d1,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B1/8006,LB104-7012-TB15B1 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,7012,PLAN 10,62e600f6-f6aa-4a24-8b71-8082d0a9afde,1ca14aee-7237-463c-9eb8-6609536c65d1,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B1/9004,LB104-7012-TB15B1 Opening,State,SupplyAir,KONTOR,7012,PLAN 10,932e4c7f-8f0c-4d0b-bc74-ed664e7d5f33,1ca14aee-7237-463c-9eb8-6609536c65d1,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B1/9070,LB104-7012-TB15B1 Room temperature,Temperature,IndoorAir,KONTOR,7012,PLAN 10,229c3d3a-f9ec-4d40-945c-92f055f2bd41,1ca14aee-7237-463c-9eb8-6609536c65d1,22.1,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B3/-12,LB104-7012-TB15B3 Supply air flow,Flow,SupplyAir,KONTOR,7012,PLAN 10,2edf69d3-8ae8-4e5b-9a29-776784492d2f,55ee05c7-c0cf-4194-baf6-b51dec506333,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B3/4151,LB104-7012-TB15B3 Local presence,Presence,IndoorAir,KONTOR,7012,PLAN 10,22a82d49-0efd-4ec6-b9e5-ec797e68b8cd,55ee05c7-c0cf-4194-baf6-b51dec506333,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B3/4152,LB104-7012-TB15B3 Presence,Presence,IndoorAir,KONTOR,7012,PLAN 10,a2aedebc-48db-4412-9e0c-100dac77b5e7,55ee05c7-c0cf-4194-baf6-b51dec506333,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B3/8006,LB104-7012-TB15B3 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,7012,PLAN 10,9a1b3ebe-cb4a-43a3-b655-25b4509b7d8c,55ee05c7-c0cf-4194-baf6-b51dec506333,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B3/9004,LB104-7012-TB15B3 Opening,State,SupplyAir,KONTOR,7012,PLAN 10,de1d0ee7-1816-42c0-9a2d-fde588e5eed4,55ee05c7-c0cf-4194-baf6-b51dec506333,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B3/9070,LB104-7012-TB15B3 Room temperature,Temperature,IndoorAir,KONTOR,7012,PLAN 10,c990f56d-2456-497b-a680-aab212965037,55ee05c7-c0cf-4194-baf6-b51dec506333,22.1,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B4/-12,LB104-7012-TB15B4 Supply air flow,Flow,SupplyAir,KONTOR,7012,PLAN 10,ba770874-925b-4a06-af7c-ff60cc3e0965,f74df470-9dd7-4746-987a-03b1f74227a9,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B4/4151,LB104-7012-TB15B4 Local presence,Presence,IndoorAir,KONTOR,7012,PLAN 10,0e23af19-0916-44d0-bc00-449b3455f4bb,f74df470-9dd7-4746-987a-03b1f74227a9,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B4/4152,LB104-7012-TB15B4 Presence,Presence,IndoorAir,KONTOR,7012,PLAN 10,20ff30d5-ebcf-458d-884d-f64735735bc4,f74df470-9dd7-4746-987a-03b1f74227a9,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B4/8006,LB104-7012-TB15B4 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,7012,PLAN 10,d857e7f0-ea3c-48c8-b624-445038c6cccd,f74df470-9dd7-4746-987a-03b1f74227a9,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B4/9004,LB104-7012-TB15B4 Opening,State,SupplyAir,KONTOR,7012,PLAN 10,246a569b-bc96-46c8-9e34-eafac3a3983a,f74df470-9dd7-4746-987a-03b1f74227a9,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B4/9070,LB104-7012-TB15B4 Room temperature,Temperature,IndoorAir,KONTOR,7012,PLAN 10,d53ce5b9-181d-49ee-844a-d8eb640665ee,f74df470-9dd7-4746-987a-03b1f74227a9,22.1,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B5/-12,LB104-7012-TB15B5 Supply air flow,Flow,SupplyAir,KONTOR,7012,PLAN 10,7b0cf41d-f9c8-4de9-96f7-9c9024f05200,f5ceaf14-50de-4c8e-aa8a-053e88e5120e,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B5/4151,LB104-7012-TB15B5 Local presence,Presence,IndoorAir,KONTOR,7012,PLAN 10,accfb295-f843-4c2d-9e3e-cc53a98ea15d,f5ceaf14-50de-4c8e-aa8a-053e88e5120e,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B5/4152,LB104-7012-TB15B5 Presence,Presence,IndoorAir,KONTOR,7012,PLAN 10,d3394d89-d057-4aa5-89e1-0d79791616fe,f5ceaf14-50de-4c8e-aa8a-053e88e5120e,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B5/8006,LB104-7012-TB15B5 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,7012,PLAN 10,ab2e2af5-91d6-40a3-a643-1b34f0ae6544,f5ceaf14-50de-4c8e-aa8a-053e88e5120e,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B5/9004,LB104-7012-TB15B5 Opening,State,SupplyAir,KONTOR,7012,PLAN 10,2bf71263-350c-428f-afdb-98626b80dc25,f5ceaf14-50de-4c8e-aa8a-053e88e5120e,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7012-TB15B5/9070,LB104-7012-TB15B5 Room temperature,Temperature,IndoorAir,KONTOR,7012,PLAN 10,6b21abea-4b3c-4ba6-ba64-7e470d5931db,f5ceaf14-50de-4c8e-aa8a-053e88e5120e,22.1,0.3,OK
Lindinvent,Lindinvent,LB104-7014A-TB15B1/-12,LB104-7014A-TB15B1 Supply air flow,Flow,SupplyAir,BIBLIOTEK,7014,PLAN 10,84599fe0-faf2-4d07-825e-32081169c4f9,6a0b11d3-154f-4b21-8449-880ecfd23ff6,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7014A-TB15B1/4151,LB104-7014A-TB15B1 Local presence,Presence,IndoorAir,BIBLIOTEK,7014,PLAN 10,cc6ebf47-5558-4198-95a7-302535c5f88f,6a0b11d3-154f-4b21-8449-880ecfd23ff6,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7014A-TB15B1/4152,LB104-7014A-TB15B1 Presence,Presence,IndoorAir,BIBLIOTEK,7014,PLAN 10,6d7bb922-115e-40de-9683-3c472f662297,6a0b11d3-154f-4b21-8449-880ecfd23ff6,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7014A-TB15B1/8006,LB104-7014A-TB15B1 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,BIBLIOTEK,7014,PLAN 10,13208734-41ce-4366-aee9-76cf3686e510,6a0b11d3-154f-4b21-8449-880ecfd23ff6,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7014A-TB15B1/9004,LB104-7014A-TB15B1 Opening,State,SupplyAir,BIBLIOTEK,7014,PLAN 10,264e38ec-2d72-4a1a-b172-ca251f59b8a8,6a0b11d3-154f-4b21-8449-880ecfd23ff6,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7014A-TB15B1/9070,LB104-7014A-TB15B1 Room temperature,Temperature,IndoorAir,BIBLIOTEK,7014,PLAN 10,5dafb2c1-b50b-4da4-9477-d892a6df9807,6a0b11d3-154f-4b21-8449-880ecfd23ff6,21.6,0.3,OK
Lindinvent,Lindinvent,LB104-7014B-TD201/4152,LB104-7014B-TD201 Presence,Presence,IndoorAir,BIBLIOTEK,7014,PLAN 10,ff8da90a-0228-4873-81b2-13f73faa340b,0f25b37f-10f8-4b63-b0f6-62637b2d1f19,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7014B-TD201/8006,LB104-7014B-TD201 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,BIBLIOTEK,7014,PLAN 10,2e3742d7-bf08-4bbb-8bd1-48de0c93eb8b,0f25b37f-10f8-4b63-b0f6-62637b2d1f19,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7014B-TD201/9004,LB104-7014B-TD201 Opening,State,SupplyAir,BIBLIOTEK,7014,PLAN 10,7411eb2d-8b0b-4bb5-bb2c-617b4dd55bca,0f25b37f-10f8-4b63-b0f6-62637b2d1f19,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7014B-TD201/9070,LB104-7014B-TD201 Room temperature,Temperature,IndoorAir,BIBLIOTEK,7014,PLAN 10,1fb11505-b2bc-4bfc-85af-ecf1f9c9b351,0f25b37f-10f8-4b63-b0f6-62637b2d1f19,22.7,0.3,OK
Lindinvent,Lindinvent,LB104-7014B-TD201/9073,LB104-7014B-TD201 Local room temperature,Temperature,IndoorAir,BIBLIOTEK,7014,PLAN 10,36e181dc-2113-4630-b968-c28a28e0fd06,0f25b37f-10f8-4b63-b0f6-62637b2d1f19,22.7,0.3,OK
Lindinvent,Lindinvent,LB104-7014B-TD201/9084,LB104-7014B-TD201 Local supply air flow,Flow,SupplyAir,BIBLIOTEK,7014,PLAN 10,c66293f6-88c3-4d3d-8620-e9ff59984f33,0f25b37f-10f8-4b63-b0f6-62637b2d1f19,3.0,0.3,OK
Lindinvent,Lindinvent,LB104-7014C-TB15B1/-12,LB104-7014C-TB15B1 Supply air flow,Flow,SupplyAir,BIBLIOTEK,7014,PLAN 10,becaf90c-da2d-4e94-a1e3-a99c1d63eae6,39c2b8c8-79a5-478e-abc5-ec9c81583e44,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7014C-TB15B1/4151,LB104-7014C-TB15B1 Local presence,Presence,IndoorAir,BIBLIOTEK,7014,PLAN 10,5d59e5a6-c41b-446d-8f76-d5eafd555dc7,39c2b8c8-79a5-478e-abc5-ec9c81583e44,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7014C-TB15B1/4152,LB104-7014C-TB15B1 Presence,Presence,IndoorAir,BIBLIOTEK,7014,PLAN 10,b21bb4d0-0caf-46ce-9c83-afdf0565f207,39c2b8c8-79a5-478e-abc5-ec9c81583e44,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7014C-TB15B1/8006,LB104-7014C-TB15B1 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,BIBLIOTEK,7014,PLAN 10,c5f1c2e2-4728-45f9-9b7f-63c9af6b0bcc,39c2b8c8-79a5-478e-abc5-ec9c81583e44,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7014C-TB15B1/9004,LB104-7014C-TB15B1 Opening,State,SupplyAir,BIBLIOTEK,7014,PLAN 10,068b3c94-8773-45bb-8e99-744109ac65f7,39c2b8c8-79a5-478e-abc5-ec9c81583e44,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7014C-TB15B1/9070,LB104-7014C-TB15B1 Room temperature,Temperature,IndoorAir,BIBLIOTEK,7014,PLAN 10,0d0c1d51-2b6c-4e7d-b5a7-7130a5ba8480,39c2b8c8-79a5-478e-abc5-ec9c81583e44,22.4,0.3,OK
Lindinvent,Lindinvent,LB104-7015A-TD201/4152,LB104-7015A-TD201 Presence,Presence,IndoorAir,KONFERENS,7015,PLAN 10,95e3e4f7-6ab7-4cac-a83f-d63a25b3e385,4a3d8b78-cc28-4d70-ab0c-3bf79916ba2f,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7015A-TD201/8006,LB104-7015A-TD201 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONFERENS,7015,PLAN 10,32aff8a1-74be-4b5e-aae0-2a03fb443527,4a3d8b78-cc28-4d70-ab0c-3bf79916ba2f,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7015A-TD201/9004,LB104-7015A-TD201 Opening,State,SupplyAir,KONFERENS,7015,PLAN 10,e988ee48-bf09-4b8f-ae77-a0a23d2ed3ca,4a3d8b78-cc28-4d70-ab0c-3bf79916ba2f,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7015A-TD201/9070,LB104-7015A-TD201 Room temperature,Temperature,IndoorAir,KONFERENS,7015,PLAN 10,995bc9d0-78ea-4914-9369-fbcd0675b84e,4a3d8b78-cc28-4d70-ab0c-3bf79916ba2f,22.4,0.3,OK
Lindinvent,Lindinvent,LB104-7015A-TD201/9073,LB104-7015A-TD201 Local room temperature,Temperature,IndoorAir,KONFERENS,7015,PLAN 10,a30c7d27-0eea-42ac-8081-ffc4aec9bd68,4a3d8b78-cc28-4d70-ab0c-3bf79916ba2f,22.4,0.3,OK
Lindinvent,Lindinvent,LB104-7015A-TD201/9084,LB104-7015A-TD201 Local supply air flow,Flow,SupplyAir,KONFERENS,7015,PLAN 10,404703a2-a532-41a9-91f2-dd337f2a21e0,4a3d8b78-cc28-4d70-ab0c-3bf79916ba2f,2.0,0.3,OK
Lindinvent,Lindinvent,LB104-7015B-TB15B1/-12,LB104-7015B-TB15B1 Supply air flow,Flow,SupplyAir,KONFERENS,7015,PLAN 10,b5b21d76-d443-49d8-a8f0-1054a1e11e63,b12b6b82-527c-469c-8011-21f60eee8ead,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7015B-TB15B1/4151,LB104-7015B-TB15B1 Local presence,Presence,IndoorAir,KONFERENS,7015,PLAN 10,65f9f73a-b503-4a26-acb1-3ac6e7c5c6b5,b12b6b82-527c-469c-8011-21f60eee8ead,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7015B-TB15B1/4152,LB104-7015B-TB15B1 Presence,Presence,IndoorAir,KONFERENS,7015,PLAN 10,55f33aa5-091d-4f49-b26d-3211ad5677e1,b12b6b82-527c-469c-8011-21f60eee8ead,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7015B-TB15B1/8006,LB104-7015B-TB15B1 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONFERENS,7015,PLAN 10,6c228767-50e2-401a-9e4a-4736126f06a1,b12b6b82-527c-469c-8011-21f60eee8ead,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7015B-TB15B1/9004,LB104-7015B-TB15B1 Opening,State,SupplyAir,KONFERENS,7015,PLAN 10,5f97da80-18ee-4b53-9c4a-4a9aaa1acfcb,b12b6b82-527c-469c-8011-21f60eee8ead,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7015B-TB15B1/9070,LB104-7015B-TB15B1 Room temperature,Temperature,IndoorAir,KONFERENS,7015,PLAN 10,24294516-00ba-4d05-8a86-68d905738d98,b12b6b82-527c-469c-8011-21f60eee8ead,22.2,0.3,OK
Lindinvent,Lindinvent,LB104-7015C-TD201/4152,LB104-7015C-TD201 Presence,Presence,IndoorAir,KONFERENS,7015,PLAN 10,391667a2-ec11-40e4-a4ad-122a83aaf1a5,bb7ad76c-efea-41b1-bf2a-67e8ce8ce6be,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7015C-TD201/8006,LB104-7015C-TD201 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONFERENS,7015,PLAN 10,f145fac6-fdf1-4348-9450-29720592c248,bb7ad76c-efea-41b1-bf2a-67e8ce8ce6be,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7015C-TD201/9004,LB104-7015C-TD201 Opening,State,SupplyAir,KONFERENS,7015,PLAN 10,7279b306-ccd4-4e54-b819-da10f3132c70,bb7ad76c-efea-41b1-bf2a-67e8ce8ce6be,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7015C-TD201/9070,LB104-7015C-TD201 Room temperature,Temperature,IndoorAir,KONFERENS,7015,PLAN 10,b61e3003-8e9a-4c80-ab97-e659815bdf04,bb7ad76c-efea-41b1-bf2a-67e8ce8ce6be,23.1,0.3,OK
Lindinvent,Lindinvent,LB104-7015C-TD201/9073,LB104-7015C-TD201 Local room temperature,Temperature,IndoorAir,KONFERENS,7015,PLAN 10,9b80dc43-bb41-493a-af0e-eef6f0e7c62c,bb7ad76c-efea-41b1-bf2a-67e8ce8ce6be,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7015C-TD201/9084,LB104-7015C-TD201 Local supply air flow,Flow,SupplyAir,KONFERENS,7015,PLAN 10,f48912b6-3c22-4bee-9b71-738fd15f22d7,bb7ad76c-efea-41b1-bf2a-67e8ce8ce6be,2.0,0.3,OK
Lindinvent,Lindinvent,LB104-7015D-TD201/4152,LB104-7015D-TD201 Presence,Presence,IndoorAir,KONFERENS,7015,PLAN 10,24901165-e0a0-49c5-a08b-605b25537e79,e3888b07-1377-40bd-953e-62c7679091dc,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7015D-TD201/8006,LB104-7015D-TD201 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONFERENS,7015,PLAN 10,204edc75-bf2c-47c5-a143-8de2bb72a020,e3888b07-1377-40bd-953e-62c7679091dc,22.0,0.3,OK
