family,system,littera,popularName,quantityKind,placement,room_name,room_littera,storey,sensor_id,parent_device_id,latest_value,age_hours_at_probe,edgeStatus
Lindinvent,Lindinvent,LB104-7015D-TD201/9004,LB104-7015D-TD201 Opening,State,SupplyAir,KONFERENS,7015,PLAN 10,657a7549-794f-4f9c-b34c-98356be1daf3,e3888b07-1377-40bd-953e-62c7679091dc,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7015D-TD201/9070,LB104-7015D-TD201 Room temperature,Temperature,IndoorAir,KONFERENS,7015,PLAN 10,c9585e41-548a-4737-bb81-4e929303ada5,e3888b07-1377-40bd-953e-62c7679091dc,23.1,0.3,OK
Lindinvent,Lindinvent,LB104-7015D-TD201/9073,LB104-7015D-TD201 Local room temperature,Temperature,IndoorAir,KONFERENS,7015,PLAN 10,120a2056-b1c9-4b4c-be09-7e2849e7eed3,e3888b07-1377-40bd-953e-62c7679091dc,24.2,0.3,OK
Lindinvent,Lindinvent,LB104-7015D-TD201/9084,LB104-7015D-TD201 Local supply air flow,Flow,SupplyAir,KONFERENS,7015,PLAN 10,a43075e4-df3a-4b6b-8b50-e5a977b114bb,e3888b07-1377-40bd-953e-62c7679091dc,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7020-KFD2/-13,LB104-7020-KFD2 Exhaust air flow,Flow,ExhaustAir,WC,7020,PLAN 10,05d56e84-ac52-4c6c-bde8-a670108202e3,c2662055-d484-416d-9d2d-9ee3fe6c762b,-1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7020-KFD2/-20,LB104-7020-KFD2 Pressure,Pressure,IndoorAir,WC,7020,PLAN 10,59e262e3-8f67-4bea-9c26-c8623644c49e,c2662055-d484-416d-9d2d-9ee3fe6c762b,0.1,0.3,OK
Lindinvent,Lindinvent,LB104-7020-KFD2/8007,LB104-7020-KFD2 Pressure setpoint,CapabilityTypeSetpoint,IndoorAir,WC,7020,PLAN 10,17987dc1-b771-4c06-9198-511510bdd9cb,c2662055-d484-416d-9d2d-9ee3fe6c762b,60.0,0.3,OK
Lindinvent,Lindinvent,LB104-7025-TD202/4152,LB104-7025-TD202 Presence,Presence,IndoorAir,VILRUM,7025,PLAN 10,e1b9cb16-6b77-4164-bc97-11bf6b728a05,385d3fca-8444-4ed7-ba4f-b6f50252b471,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7025-TD202/8006,LB104-7025-TD202 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,VILRUM,7025,PLAN 10,f935436c-327f-45b5-83c5-ed9e1c212461,385d3fca-8444-4ed7-ba4f-b6f50252b471,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7025-TD202/8009,LB104-7025-TD202 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,VILRUM,7025,PLAN 10,05c02f40-a277-47ea-87b4-c06645f6446c,385d3fca-8444-4ed7-ba4f-b6f50252b471,800.0,0.3,OK
Lindinvent,Lindinvent,LB104-7025-TD202/9004,LB104-7025-TD202 Opening,State,SupplyAir,VILRUM,7025,PLAN 10,9375ff2c-9ee4-4188-83b6-9b69ae3928dc,385d3fca-8444-4ed7-ba4f-b6f50252b471,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7025-TD202/9070,LB104-7025-TD202 Room temperature,Temperature,IndoorAir,VILRUM,7025,PLAN 10,072b2c30-fa7e-4dc6-a46e-e6775eb02c8e,385d3fca-8444-4ed7-ba4f-b6f50252b471,24.0,0.3,OK
Lindinvent,Lindinvent,LB104-7025-TD202/9073,LB104-7025-TD202 Local room temperature,Temperature,IndoorAir,VILRUM,7025,PLAN 10,493c3f76-3557-47a0-9cc7-41188b6b83c3,385d3fca-8444-4ed7-ba4f-b6f50252b471,24.0,0.3,OK
Lindinvent,Lindinvent,LB104-7025-TD202/9084,LB104-7025-TD202 Local supply air flow,Flow,SupplyAir,VILRUM,7025,PLAN 10,938f2df6-c5a7-4258-80e1-470a1b8d4d53,385d3fca-8444-4ed7-ba4f-b6f50252b471,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7025-TD202/9090,LB104-7025-TD202 CO2,CO2,IndoorAir,VILRUM,7025,PLAN 10,90d040ba-dd6e-4af9-923c-44de207b1306,385d3fca-8444-4ed7-ba4f-b6f50252b471,496.0,0.3,OK
Lindinvent,Lindinvent,LB104-7026-TD202/4152,LB104-7026-TD202 Presence,Presence,IndoorAir,DATA,7026,PLAN 10,d7e7840c-9bc5-41df-8b6d-18699e31005a,932a753e-49fd-431d-b259-ba0bd70d8cf9,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7026-TD202/8006,LB104-7026-TD202 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,DATA,7026,PLAN 10,f08eff2d-cdca-4caf-a999-56c7819070f9,932a753e-49fd-431d-b259-ba0bd70d8cf9,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7026-TD202/8009,LB104-7026-TD202 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,DATA,7026,PLAN 10,edaa5c5c-2eac-4347-8ecd-cd044b039b64,932a753e-49fd-431d-b259-ba0bd70d8cf9,600.0,0.3,OK
Lindinvent,Lindinvent,LB104-7026-TD202/9004,LB104-7026-TD202 Opening,State,SupplyAir,DATA,7026,PLAN 10,64b74cb5-584c-4db4-a692-7d7e4a4b34e3,932a753e-49fd-431d-b259-ba0bd70d8cf9,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7026-TD202/9070,LB104-7026-TD202 Room temperature,Temperature,IndoorAir,DATA,7026,PLAN 10,4ceb178c-a003-469e-a33b-ff90c75605f9,932a753e-49fd-431d-b259-ba0bd70d8cf9,23.5,0.3,OK
Lindinvent,Lindinvent,LB104-7026-TD202/9073,LB104-7026-TD202 Local room temperature,Temperature,IndoorAir,DATA,7026,PLAN 10,f0e64bc0-f24e-4125-9515-c9eab638aac5,932a753e-49fd-431d-b259-ba0bd70d8cf9,23.5,0.3,OK
Lindinvent,Lindinvent,LB104-7026-TD202/9084,LB104-7026-TD202 Local supply air flow,Flow,SupplyAir,DATA,7026,PLAN 10,25f07983-f948-4fbd-9d73-354c0ba45879,932a753e-49fd-431d-b259-ba0bd70d8cf9,2.0,0.3,OK
Lindinvent,Lindinvent,LB104-7026-TD202/9090,LB104-7026-TD202 CO2,CO2,IndoorAir,DATA,7026,PLAN 10,d537afff-ee9f-4e55-b6eb-ca7a5f8e432b,932a753e-49fd-431d-b259-ba0bd70d8cf9,469.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15A6/-12,LB104-7027-TB15A6 Supply air flow,Flow,SupplyAir,KOPIERING/FRD.,7027,PLAN 10,ffa57b4d-b7cf-44f2-87e7-9a331f4d84a3,789bcb1c-671f-4121-8a71-e0c274e81992,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15A6/4151,LB104-7027-TB15A6 Local presence,Presence,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,6b8ccc7d-6562-4598-ab3f-7dec96fa3c8d,789bcb1c-671f-4121-8a71-e0c274e81992,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15A6/4152,LB104-7027-TB15A6 Presence,Presence,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,fb4f53f8-3f42-4da5-a29b-73d4ce90dc88,789bcb1c-671f-4121-8a71-e0c274e81992,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15A6/8006,LB104-7027-TB15A6 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,2fde45a8-0969-4a84-be07-018f49492de8,789bcb1c-671f-4121-8a71-e0c274e81992,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15A6/8009,LB104-7027-TB15A6 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,1b617990-027d-4b8a-878f-de8ecf5c3c12,789bcb1c-671f-4121-8a71-e0c274e81992,800.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15A6/9004,LB104-7027-TB15A6 Opening,State,SupplyAir,KOPIERING/FRD.,7027,PLAN 10,f177ece2-ea05-44bc-a68c-5a14bffa8bd0,789bcb1c-671f-4121-8a71-e0c274e81992,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15A6/9070,LB104-7027-TB15A6 Room temperature,Temperature,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,a6b8fde8-4b5d-4b34-897b-920c89daedeb,789bcb1c-671f-4121-8a71-e0c274e81992,23.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15A6/9090,LB104-7027-TB15A6 CO2,CO2,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,f5c63454-a044-4ec1-b43b-03b13e6e2ffd,789bcb1c-671f-4121-8a71-e0c274e81992,485.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B1/-12,LB104-7027-TB15B1 Supply air flow,Flow,SupplyAir,KOPIERING/FRD.,7027,PLAN 10,d0986912-3252-4d9a-b96f-1dd217163dc6,4743a456-5b20-4429-832c-d589ab360e73,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B1/4151,LB104-7027-TB15B1 Local presence,Presence,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,00ce6203-8234-4077-83be-b929df354034,4743a456-5b20-4429-832c-d589ab360e73,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B1/4152,LB104-7027-TB15B1 Presence,Presence,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,652ae4c7-c631-49e2-8368-8b84039387b0,4743a456-5b20-4429-832c-d589ab360e73,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B1/8006,LB104-7027-TB15B1 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,3fda14f0-8a7e-4c77-bd75-d2aabc6e9aa2,4743a456-5b20-4429-832c-d589ab360e73,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B1/8009,LB104-7027-TB15B1 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,f65dd08b-af7f-46b8-8f6c-0e9d068452eb,4743a456-5b20-4429-832c-d589ab360e73,800.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B1/9004,LB104-7027-TB15B1 Opening,State,SupplyAir,KOPIERING/FRD.,7027,PLAN 10,d6cecead-2fb9-4ddb-90df-8c6ef531ce3a,4743a456-5b20-4429-832c-d589ab360e73,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B1/9070,LB104-7027-TB15B1 Room temperature,Temperature,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,9485d02d-c4c2-44c7-9927-805480324760,4743a456-5b20-4429-832c-d589ab360e73,22.8,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B1/9090,LB104-7027-TB15B1 CO2,CO2,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,4ad4f0a1-d130-4073-bf3d-2c9a12e2e8a3,4743a456-5b20-4429-832c-d589ab360e73,486.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B2/-12,LB104-7027-TB15B2 Supply air flow,Flow,SupplyAir,KOPIERING/FRD.,7027,PLAN 10,141863aa-f345-4816-8e8b-41b35a39f003,0bf2d1ca-4e32-4953-8402-d54cc7bc9de6,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B2/4151,LB104-7027-TB15B2 Local presence,Presence,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,46039592-de83-41f7-83db-82ff0247d83d,0bf2d1ca-4e32-4953-8402-d54cc7bc9de6,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B2/4152,LB104-7027-TB15B2 Presence,Presence,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,775e2718-0b01-4911-9470-a053ade16a2e,0bf2d1ca-4e32-4953-8402-d54cc7bc9de6,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B2/8006,LB104-7027-TB15B2 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,e8ffde30-fb27-4254-8805-7f50837cfb35,0bf2d1ca-4e32-4953-8402-d54cc7bc9de6,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B2/8009,LB104-7027-TB15B2 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,0e2a6994-d92e-4303-afe4-787555ab745b,0bf2d1ca-4e32-4953-8402-d54cc7bc9de6,800.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B2/9004,LB104-7027-TB15B2 Opening,State,SupplyAir,KOPIERING/FRD.,7027,PLAN 10,91bd8275-b603-4df3-a4e3-9d28d9a1af68,0bf2d1ca-4e32-4953-8402-d54cc7bc9de6,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B2/9070,LB104-7027-TB15B2 Room temperature,Temperature,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,2158f9df-cf2d-44d6-930f-da6ad31218ba,0bf2d1ca-4e32-4953-8402-d54cc7bc9de6,22.8,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B2/9090,LB104-7027-TB15B2 CO2,CO2,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,9f9a99f4-889f-4a89-8651-542309ea7e8d,0bf2d1ca-4e32-4953-8402-d54cc7bc9de6,486.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B3/-12,LB104-7027-TB15B3 Supply air flow,Flow,SupplyAir,KOPIERING/FRD.,7027,PLAN 10,66619f54-4154-4ba3-b9f2-a955795c124c,26938db8-2b44-46a8-bc37-22d45557b953,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B3/4151,LB104-7027-TB15B3 Local presence,Presence,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,1db91214-27c2-41ed-8d49-09b2362f044d,26938db8-2b44-46a8-bc37-22d45557b953,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B3/4152,LB104-7027-TB15B3 Presence,Presence,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,e45450a8-f03c-46e7-baf9-71fa6014d3d0,26938db8-2b44-46a8-bc37-22d45557b953,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B3/8006,LB104-7027-TB15B3 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,ba001355-257c-4a32-b998-5724a6921d06,26938db8-2b44-46a8-bc37-22d45557b953,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B3/8009,LB104-7027-TB15B3 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,5cafec5c-8965-4eda-b1de-9449e6de0bce,26938db8-2b44-46a8-bc37-22d45557b953,800.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B3/9004,LB104-7027-TB15B3 Opening,State,SupplyAir,KOPIERING/FRD.,7027,PLAN 10,ce24136c-36f9-44bf-ac40-2c73299fa39c,26938db8-2b44-46a8-bc37-22d45557b953,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B3/9070,LB104-7027-TB15B3 Room temperature,Temperature,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,58c900e7-ff5a-4a3d-b64b-4e8408bd0e25,26938db8-2b44-46a8-bc37-22d45557b953,22.9,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B3/9090,LB104-7027-TB15B3 CO2,CO2,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,a5e476bd-9b63-4904-a7bd-6c6d9b3144fa,26938db8-2b44-46a8-bc37-22d45557b953,486.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B4/-12,LB104-7027-TB15B4 Supply air flow,Flow,SupplyAir,KOPIERING/FRD.,7027,PLAN 10,19bcebcb-0943-422e-a5be-b9a886f8bdcf,530f824c-3d89-4ebf-a442-670c806e53a1,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B4/4151,LB104-7027-TB15B4 Local presence,Presence,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,1cf217e3-36a7-42a2-ad14-80772c283803,530f824c-3d89-4ebf-a442-670c806e53a1,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B4/4152,LB104-7027-TB15B4 Presence,Presence,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,143d3c2a-804f-4b42-b7ac-db1de59bfac3,530f824c-3d89-4ebf-a442-670c806e53a1,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B4/8006,LB104-7027-TB15B4 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,ac9ed475-c345-46ab-816f-a1c71060be24,530f824c-3d89-4ebf-a442-670c806e53a1,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B4/8009,LB104-7027-TB15B4 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,d6e0e276-d99b-4959-b5bc-84d55762611e,530f824c-3d89-4ebf-a442-670c806e53a1,800.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B4/9004,LB104-7027-TB15B4 Opening,State,SupplyAir,KOPIERING/FRD.,7027,PLAN 10,22825609-f75b-403f-89ff-78daef7cbcb3,530f824c-3d89-4ebf-a442-670c806e53a1,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B4/9070,LB104-7027-TB15B4 Room temperature,Temperature,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,4322009d-15fd-4c75-9ed4-015d954b5c76,530f824c-3d89-4ebf-a442-670c806e53a1,22.8,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B4/9090,LB104-7027-TB15B4 CO2,CO2,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,9d5c3809-6db0-4d6f-9e2c-aa85fa72fdec,530f824c-3d89-4ebf-a442-670c806e53a1,486.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B5/-12,LB104-7027-TB15B5 Supply air flow,Flow,SupplyAir,KOPIERING/FRD.,7027,PLAN 10,6f485e3f-c1e5-4ec0-86da-63f3547eed56,fe821a0a-f5e3-4de9-9b9a-bc94bd1244ee,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B5/4151,LB104-7027-TB15B5 Local presence,Presence,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,c6bedae3-f6db-46f7-9379-eb1fd010ee36,fe821a0a-f5e3-4de9-9b9a-bc94bd1244ee,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B5/4152,LB104-7027-TB15B5 Presence,Presence,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,4eb509b1-0c80-4c20-b0cf-50d7651e7ca3,fe821a0a-f5e3-4de9-9b9a-bc94bd1244ee,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B5/8006,LB104-7027-TB15B5 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,bb71e099-da56-4233-b129-fba13ff02336,fe821a0a-f5e3-4de9-9b9a-bc94bd1244ee,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B5/8009,LB104-7027-TB15B5 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,4cb7c057-36f3-424e-bc4c-e8d7b9f9ea2d,fe821a0a-f5e3-4de9-9b9a-bc94bd1244ee,800.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B5/9004,LB104-7027-TB15B5 Opening,State,SupplyAir,KOPIERING/FRD.,7027,PLAN 10,8078f5f8-52f1-4b5b-9b2e-a980041bc4f4,fe821a0a-f5e3-4de9-9b9a-bc94bd1244ee,16.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B5/9070,LB104-7027-TB15B5 Room temperature,Temperature,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,eff6a965-20c4-43ff-a926-6087c1a89c6f,fe821a0a-f5e3-4de9-9b9a-bc94bd1244ee,22.9,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TB15B5/9090,LB104-7027-TB15B5 CO2,CO2,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,240a79cc-c3f9-4904-a76a-a340f50b2870,fe821a0a-f5e3-4de9-9b9a-bc94bd1244ee,485.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TD202/4152,LB104-7027-TD202 Presence,Presence,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,d18b880a-2004-41c2-bf4e-e82780ea21f2,057f5f39-fc27-47a6-85a6-1386272115cf,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TD202/8006,LB104-7027-TD202 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,2dbbcd2e-eb94-48f4-9bd5-f78d13a870bc,057f5f39-fc27-47a6-85a6-1386272115cf,22.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TD202/8009,LB104-7027-TD202 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,49fd24c3-5975-446c-8c5e-f204c38a5b8d,057f5f39-fc27-47a6-85a6-1386272115cf,800.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TD202/9004,LB104-7027-TD202 Opening,State,SupplyAir,KOPIERING/FRD.,7027,PLAN 10,7ea4127e-1018-4cf4-a4df-edbafb3c3b75,057f5f39-fc27-47a6-85a6-1386272115cf,1.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TD202/9070,LB104-7027-TD202 Room temperature,Temperature,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,ca21cecc-0282-477a-8da8-370e162df64c,057f5f39-fc27-47a6-85a6-1386272115cf,22.8,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TD202/9073,LB104-7027-TD202 Local room temperature,Temperature,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,f22697b2-c726-4fed-899d-70ba3e824b4e,057f5f39-fc27-47a6-85a6-1386272115cf,23.6,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TD202/9084,LB104-7027-TD202 Local supply air flow,Flow,SupplyAir,KOPIERING/FRD.,7027,PLAN 10,20fe8e83-9a0e-456f-9bde-ac6759067984,057f5f39-fc27-47a6-85a6-1386272115cf,3.0,0.3,OK
Lindinvent,Lindinvent,LB104-7027-TD202/9090,LB104-7027-TD202 CO2,CO2,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,e5330cca-edfd-4ec1-80f2-6d2958ccebfc,057f5f39-fc27-47a6-85a6-1386272115cf,486.0,0.3,OK
Lindinvent,Lindinvent,LB104-7028-KFD2/-13,LB104-7028-KFD2 Exhaust air flow,Flow,ExhaustAir,FRD.,7028,PLAN 10,c98a849d-8e09-4a06-a7df-3e9bace39e83,2ce50082-ae22-4622-a964-5459db678823,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7028-KFD2/-20,LB104-7028-KFD2 Pressure,Pressure,IndoorAir,FRD.,7028,PLAN 10,d0c35fa6-7797-43d8-896e-a8baa683ad88,2ce50082-ae22-4622-a964-5459db678823,0.0,0.3,OK
Lindinvent,Lindinvent,LB104-7028-KFD2/8007,LB104-7028-KFD2 Pressure setpoint,CapabilityTypeSetpoint,IndoorAir,FRD.,7028,PLAN 10,4dd71cbf-1205-4a25-b44e-b35ab4161098,2ce50082-ae22-4622-a964-5459db678823,60.0,0.3,OK
Lindinvent,Lindinvent,LB104-ZON0711-VFD1/9085,LB104-ZON0711-VFD1 Local exhaust air flow,Flow,ExhaustAir,STÄD,7023,PLAN 10,3bb8277d-bddd-4e2b-b4b7-c06e4343a226,0dda9516-e279-4961-b8c2-5b8669b452c1,-5.0,0.3,OK
Lindinvent,Lindinvent,LB104-ZON0712-VFD1/9085,LB104-ZON0712-VFD1 Local exhaust air flow,Flow,ExhaustAir,KPR,7016,PLAN 10,a3eab84c-4b63-4e4b-8f10-f1ef1837521d,8427a66b-64f9-473b-a591-3e5d1264eeaf,-54.0,0.3,OK
Lindinvent,Lindinvent,LB104-ZON0713-VFD1/9085,LB104-ZON0713-VFD1 Local exhaust air flow,Flow,ExhaustAir,FRD.,7028,PLAN 10,e77ebe38-f00a-4bbb-b2e4-1632017a535a,0f1e51e1-3651-431d-9cb2-5b767ac4ff1b,-18.0,0.3,OK
Lindinvent,Lindinvent,LB104-ZON0714-VFD1/9085,LB104-ZON0714-VFD1 Local exhaust air flow,Flow,ExhaustAir,KPR,7016,PLAN 10,4a39405f-8121-4338-a8d6-60512257ba2a,c24ea778-92a7-449e-a1c3-12454b3c8e0f,-12.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD401/4152,LB64-3056-TD401 Presence,Presence,IndoorAir,PASSAGE,3056,PLAN 6,a352caa2-9095-4866-a3b4-d9401625bb8e,35972ddd-cbb5-48a1-a6b9-0f1d1dd1d412,1.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD401/8006,LB64-3056-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,3056,PLAN 6,2c0c60fc-f102-448e-98e2-074fd883692d,35972ddd-cbb5-48a1-a6b9-0f1d1dd1d412,22.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD401/9004,LB64-3056-TD401 Opening,State,SupplyAir,PASSAGE,3056,PLAN 6,4d68cd5a-7905-46ec-ad8f-2c9a97869f26,35972ddd-cbb5-48a1-a6b9-0f1d1dd1d412,0.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD401/9070,LB64-3056-TD401 Room temperature,Temperature,IndoorAir,PASSAGE,3056,PLAN 6,360bf142-09ca-429c-9f94-79c31204e1f8,35972ddd-cbb5-48a1-a6b9-0f1d1dd1d412,21.8,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD401/9073,LB64-3056-TD401 Local room temperature,Temperature,IndoorAir,PASSAGE,3056,PLAN 6,524f37b6-79a4-49e2-8d2b-fb77e421a1ab,35972ddd-cbb5-48a1-a6b9-0f1d1dd1d412,21.5,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD401/9084,LB64-3056-TD401 Local supply air flow,Flow,SupplyAir,PASSAGE,3056,PLAN 6,873bc66a-a923-4820-a5d3-41f48ec7d237,35972ddd-cbb5-48a1-a6b9-0f1d1dd1d412,10.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD402/4152,LB64-3056-TD402 Presence,Presence,IndoorAir,PASSAGE,3056,PLAN 6,b4d12797-f18d-4e6f-bf07-2774ce593a08,e4d7aa22-2a0b-449b-90fa-c1f47dcf98fd,1.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD402/8006,LB64-3056-TD402 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,3056,PLAN 6,4d4d2db4-cbb3-467c-a1d7-cf7b764e7488,e4d7aa22-2a0b-449b-90fa-c1f47dcf98fd,22.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD402/9004,LB64-3056-TD402 Opening,State,SupplyAir,PASSAGE,3056,PLAN 6,26b05d4b-eae8-42f1-95f3-36fd6c1258f4,e4d7aa22-2a0b-449b-90fa-c1f47dcf98fd,0.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD402/9070,LB64-3056-TD402 Room temperature,Temperature,IndoorAir,PASSAGE,3056,PLAN 6,33d2ad21-ceaf-4a0c-9c70-1dbcbc79004d,e4d7aa22-2a0b-449b-90fa-c1f47dcf98fd,21.9,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD402/9073,LB64-3056-TD402 Local room temperature,Temperature,IndoorAir,PASSAGE,3056,PLAN 6,ac4120eb-16a4-46db-bcbe-d6ac2c977d4c,e4d7aa22-2a0b-449b-90fa-c1f47dcf98fd,22.5,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD402/9084,LB64-3056-TD402 Local supply air flow,Flow,SupplyAir,PASSAGE,3056,PLAN 6,910d9e18-cdd0-4c21-87ac-cb95fec98a95,e4d7aa22-2a0b-449b-90fa-c1f47dcf98fd,8.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD403/4152,LB64-3056-TD403 Presence,Presence,IndoorAir,PASSAGE,3056,PLAN 6,48926b21-0893-4059-9dbe-ef3443a3d7ca,4d1d7312-4f92-4cad-96d2-b8c57d8c8b76,1.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD403/8006,LB64-3056-TD403 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,3056,PLAN 6,432063a2-61ee-4100-98d3-a27d234f2ec2,4d1d7312-4f92-4cad-96d2-b8c57d8c8b76,22.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD403/9004,LB64-3056-TD403 Opening,State,SupplyAir,PASSAGE,3056,PLAN 6,fbcdde06-1e5e-4fd6-9176-45218275e7b2,4d1d7312-4f92-4cad-96d2-b8c57d8c8b76,0.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD403/9070,LB64-3056-TD403 Room temperature,Temperature,IndoorAir,PASSAGE,3056,PLAN 6,87d03795-d4ad-45fb-82be-7bb1ab93492e,4d1d7312-4f92-4cad-96d2-b8c57d8c8b76,21.8,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD403/9073,LB64-3056-TD403 Local room temperature,Temperature,IndoorAir,PASSAGE,3056,PLAN 6,79f1bee5-74c6-4f15-b40d-efe7a417c637,4d1d7312-4f92-4cad-96d2-b8c57d8c8b76,21.4,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD403/9084,LB64-3056-TD403 Local supply air flow,Flow,SupplyAir,PASSAGE,3056,PLAN 6,835ff860-e966-4108-adf8-2a5880924ab5,4d1d7312-4f92-4cad-96d2-b8c57d8c8b76,9.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD404/4152,LB64-3056-TD404 Presence,Presence,IndoorAir,PASSAGE,3056,PLAN 6,e5a60587-caf9-4302-b9ac-38c416679453,ac82d334-f97f-4089-afdd-a55c20b9244f,1.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD404/8006,LB64-3056-TD404 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,3056,PLAN 6,0b1e7fa2-caf3-4726-bc3d-2d99e326d5b5,ac82d334-f97f-4089-afdd-a55c20b9244f,22.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD404/9004,LB64-3056-TD404 Opening,State,SupplyAir,PASSAGE,3056,PLAN 6,00c410c8-caf9-4d6a-8f82-e3dcb2b8992d,ac82d334-f97f-4089-afdd-a55c20b9244f,0.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD404/9070,LB64-3056-TD404 Room temperature,Temperature,IndoorAir,PASSAGE,3056,PLAN 6,2f7369db-6fd2-4791-ba3a-b34378b08be6,ac82d334-f97f-4089-afdd-a55c20b9244f,20.9,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD404/9073,LB64-3056-TD404 Local room temperature,Temperature,IndoorAir,PASSAGE,3056,PLAN 6,a61c3966-9b4b-41ca-bdab-0bdb3a023f73,ac82d334-f97f-4089-afdd-a55c20b9244f,20.9,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD404/9084,LB64-3056-TD404 Local supply air flow,Flow,SupplyAir,PASSAGE,3056,PLAN 6,bbed999d-7772-4d10-abf2-1c37ebc23cf0,ac82d334-f97f-4089-afdd-a55c20b9244f,8.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD405/4152,LB64-3056-TD405 Presence,Presence,IndoorAir,PASSAGE,3056,PLAN 6,6f9cdf9d-716c-4c0b-90af-4cdd9fdf5a28,ec6187e8-58bf-446c-b0c8-c597f88cac82,0.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD405/8006,LB64-3056-TD405 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,3056,PLAN 6,48a6c85b-f2d9-4402-9bcc-6267cfa0d2c5,ec6187e8-58bf-446c-b0c8-c597f88cac82,22.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD405/9004,LB64-3056-TD405 Opening,State,SupplyAir,PASSAGE,3056,PLAN 6,ab14de61-cdec-4e05-bbb3-48dc33b14546,ec6187e8-58bf-446c-b0c8-c597f88cac82,0.0,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD405/9070,LB64-3056-TD405 Room temperature,Temperature,IndoorAir,PASSAGE,3056,PLAN 6,9d8e28d7-87db-4083-b362-65fd90bd184a,ec6187e8-58bf-446c-b0c8-c597f88cac82,20.8,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD405/9073,LB64-3056-TD405 Local room temperature,Temperature,IndoorAir,PASSAGE,3056,PLAN 6,78e83b10-e542-4d6b-a5a7-fcb2d90dc284,ec6187e8-58bf-446c-b0c8-c597f88cac82,20.8,0.3,OK
Lindinvent,Lindinvent,LB64-3056-TD405/9084,LB64-3056-TD405 Local supply air flow,Flow,SupplyAir,PASSAGE,3056,PLAN 6,27684011-1177-4d19-8515-9e7866141056,ec6187e8-58bf-446c-b0c8-c597f88cac82,9.0,0.3,OK
Lindinvent,Lindinvent,LB81-5124-VFD101/-12,LB81-5124-VFD101 Supply air flow,Flow,SupplyAir,ENTRÉ,5124,PLAN 8,0bc4c9f8-04f2-40bb-8381-18934158ec55,4e4613cf-5c68-4aac-ab1e-fd09c392df42,2.0,0.3,OK
Lindinvent,Lindinvent,LB81-5124-VFD101/4151,LB81-5124-VFD101 Local presence,Presence,IndoorAir,ENTRÉ,5124,PLAN 8,5039a9ea-a3bd-4956-bed1-94901707b9f9,4e4613cf-5c68-4aac-ab1e-fd09c392df42,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5124-VFD101/4152,LB81-5124-VFD101 Presence,Presence,IndoorAir,ENTRÉ,5124,PLAN 8,d03b19e9-00e4-4c3b-ba1b-930f824aeafe,4e4613cf-5c68-4aac-ab1e-fd09c392df42,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5124-VFD101/8006,LB81-5124-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ENTRÉ,5124,PLAN 8,e387e13e-e4e8-478f-8752-8ffa504d71a5,4e4613cf-5c68-4aac-ab1e-fd09c392df42,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5124-VFD101/9004,LB81-5124-VFD101 Opening,State,SupplyAir,ENTRÉ,5124,PLAN 8,b8faddbc-8f4f-42f6-83b4-8b0905447a64,4e4613cf-5c68-4aac-ab1e-fd09c392df42,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5124-VFD101/9070,LB81-5124-VFD101 Room temperature,Temperature,IndoorAir,ENTRÉ,5124,PLAN 8,9cc4b49e-5ec1-4fd6-8a13-79cb58b50797,4e4613cf-5c68-4aac-ab1e-fd09c392df42,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5124-VFD102/-12,LB81-5124-VFD102 Supply air flow,Flow,SupplyAir,ENTRÉ,5124,PLAN 8,7d91fd11-429b-4be5-b452-971b27087918,fcbafbef-1629-4ea5-9d5a-55f180a239fb,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5124-VFD102/4151,LB81-5124-VFD102 Local presence,Presence,IndoorAir,ENTRÉ,5124,PLAN 8,83bdde5c-60ec-455e-8b93-1cd4b690a219,fcbafbef-1629-4ea5-9d5a-55f180a239fb,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5124-VFD102/4152,LB81-5124-VFD102 Presence,Presence,IndoorAir,ENTRÉ,5124,PLAN 8,27cfbda9-a241-46aa-9627-b5daf155148c,fcbafbef-1629-4ea5-9d5a-55f180a239fb,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5124-VFD102/8006,LB81-5124-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ENTRÉ,5124,PLAN 8,0a12f36a-2870-44ee-9a0c-a1a44829d7f0,fcbafbef-1629-4ea5-9d5a-55f180a239fb,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5124-VFD102/9004,LB81-5124-VFD102 Opening,State,SupplyAir,ENTRÉ,5124,PLAN 8,99c46a92-55e4-43e0-be24-f97e86f81984,fcbafbef-1629-4ea5-9d5a-55f180a239fb,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5124-VFD102/9070,LB81-5124-VFD102 Room temperature,Temperature,IndoorAir,ENTRÉ,5124,PLAN 8,7700a5b1-4372-4565-a13b-d80f802da722,fcbafbef-1629-4ea5-9d5a-55f180a239fb,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5125-TD401/4152,LB81-5125-TD401 Presence,Presence,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,122cca39-9bb9-4b26-ab98-b2779f5593c3,58dfbb94-9f40-4cfd-a64b-5e00766c7db2,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-TD401/8006,LB81-5125-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,f6a7acfc-5ca2-4137-bcef-196caa5d8fd4,58dfbb94-9f40-4cfd-a64b-5e00766c7db2,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5125-TD401/8009,LB81-5125-TD401 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,12dca641-3e0c-47c6-b794-06f3d3e18cdd,58dfbb94-9f40-4cfd-a64b-5e00766c7db2,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-TD401/9004,LB81-5125-TD401 Opening,State,SupplyAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,f6d7eeed-b3bf-47ee-aa0f-0e8199da7292,58dfbb94-9f40-4cfd-a64b-5e00766c7db2,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-TD401/9070,LB81-5125-TD401 Room temperature,Temperature,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,d136fb1b-2c67-4892-9bf8-bcc0de3e7bfe,58dfbb94-9f40-4cfd-a64b-5e00766c7db2,22.3,0.3,OK
Lindinvent,Lindinvent,LB81-5125-TD401/9073,LB81-5125-TD401 Local room temperature,Temperature,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,028baee5-0f0b-48b5-80ee-00d3dc716ae3,58dfbb94-9f40-4cfd-a64b-5e00766c7db2,23.1,0.3,OK
Lindinvent,Lindinvent,LB81-5125-TD401/9084,LB81-5125-TD401 Local supply air flow,Flow,SupplyAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,84effec5-6e1d-432b-b5a1-343571ef4123,58dfbb94-9f40-4cfd-a64b-5e00766c7db2,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-TD401/9090,LB81-5125-TD401 CO2,CO2,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,b6774277-0ed2-4fef-873e-55648b2d3049,58dfbb94-9f40-4cfd-a64b-5e00766c7db2,486.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD101/-12,LB81-5125-VFD101 Supply air flow,Flow,SupplyAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,2850831a-00ad-4cc5-a687-99305c7665a2,dca25057-81d9-4bc8-8005-97b8e17c5b50,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD101/4151,LB81-5125-VFD101 Local presence,Presence,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,dfcb41e4-fe42-43c4-b49d-8eaf2221eacc,dca25057-81d9-4bc8-8005-97b8e17c5b50,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD101/4152,LB81-5125-VFD101 Presence,Presence,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,aee6d7f9-031a-4ded-9383-ea53c876d09b,dca25057-81d9-4bc8-8005-97b8e17c5b50,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD101/8006,LB81-5125-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,2fc4f7cf-4082-4469-a836-a92d28ad6ea0,dca25057-81d9-4bc8-8005-97b8e17c5b50,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD101/8009,LB81-5125-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,7ce7d64f-90c6-49e0-a107-50a30f8a2dcf,dca25057-81d9-4bc8-8005-97b8e17c5b50,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD101/9004,LB81-5125-VFD101 Opening,State,SupplyAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,13c166e8-3fe5-4e1b-a7d4-1752557b0e4a,dca25057-81d9-4bc8-8005-97b8e17c5b50,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD101/9070,LB81-5125-VFD101 Room temperature,Temperature,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,b580780b-b7a2-4cb8-b796-11cd1619084c,dca25057-81d9-4bc8-8005-97b8e17c5b50,22.3,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD101/9090,LB81-5125-VFD101 CO2,CO2,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,2b9cc4bf-32c1-4e3b-b43e-510e6bd4d987,dca25057-81d9-4bc8-8005-97b8e17c5b50,488.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD102/-12,LB81-5125-VFD102 Supply air flow,Flow,SupplyAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,7c3e9da1-5962-4193-a72b-1d36d30cdbe2,9cb36d6d-6429-4bf8-b875-10c4fd3161e4,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD102/4151,LB81-5125-VFD102 Local presence,Presence,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,599ed3d7-c34e-47e4-8458-f3e175bed27a,9cb36d6d-6429-4bf8-b875-10c4fd3161e4,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD102/4152,LB81-5125-VFD102 Presence,Presence,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,e2ac8c82-7333-45d4-a592-355f9f162b9b,9cb36d6d-6429-4bf8-b875-10c4fd3161e4,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD102/8006,LB81-5125-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,fb280f37-1308-4e82-8699-0d02607c131f,9cb36d6d-6429-4bf8-b875-10c4fd3161e4,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD102/8009,LB81-5125-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,c0399125-e8cc-47b9-8d92-c363a7d8e4a6,9cb36d6d-6429-4bf8-b875-10c4fd3161e4,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD102/9004,LB81-5125-VFD102 Opening,State,SupplyAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,3056bc1d-d0b2-4dc6-99c6-77205d740f4f,9cb36d6d-6429-4bf8-b875-10c4fd3161e4,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD102/9070,LB81-5125-VFD102 Room temperature,Temperature,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,d3e710db-5cbb-4074-92f2-bca59b6f45d3,9cb36d6d-6429-4bf8-b875-10c4fd3161e4,22.3,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD102/9090,LB81-5125-VFD102 CO2,CO2,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,0f4acb6a-7369-46a4-8a31-60a1e4df2057,9cb36d6d-6429-4bf8-b875-10c4fd3161e4,488.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD103/-12,LB81-5125-VFD103 Supply air flow,Flow,SupplyAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,600e4553-5028-47cb-b9f1-4d907ceb8b84,b1cc165c-4806-449a-a45d-659d4ae13afd,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD103/4151,LB81-5125-VFD103 Local presence,Presence,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,385208eb-9f6e-4864-9bc4-6e1b9c846c66,b1cc165c-4806-449a-a45d-659d4ae13afd,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD103/4152,LB81-5125-VFD103 Presence,Presence,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,c413eef4-a1a9-498e-b7fa-11b0690ddf5a,b1cc165c-4806-449a-a45d-659d4ae13afd,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD103/8006,LB81-5125-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,6dd4b347-9286-411b-a219-97386095e1ad,b1cc165c-4806-449a-a45d-659d4ae13afd,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD103/8009,LB81-5125-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,cc923815-1422-4326-9b2e-9ddd65b8099c,b1cc165c-4806-449a-a45d-659d4ae13afd,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD103/9004,LB81-5125-VFD103 Opening,State,SupplyAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,1ecfc182-891b-4706-8270-f87a8d8194aa,b1cc165c-4806-449a-a45d-659d4ae13afd,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD103/9070,LB81-5125-VFD103 Room temperature,Temperature,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,2788c2d9-c261-48fb-9417-b579e4e98531,b1cc165c-4806-449a-a45d-659d4ae13afd,22.3,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD103/9090,LB81-5125-VFD103 CO2,CO2,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,901d8753-ee9c-421d-a2e3-5520006bde1d,b1cc165c-4806-449a-a45d-659d4ae13afd,487.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD104/-12,LB81-5125-VFD104 Supply air flow,Flow,SupplyAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,711b786d-7935-4ec4-ae4a-26b73052a0ff,a0726fcc-35d2-44d8-ac67-7f819db9b37c,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD104/4151,LB81-5125-VFD104 Local presence,Presence,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,44fb3456-e4be-424f-ba1a-ea15c256863c,a0726fcc-35d2-44d8-ac67-7f819db9b37c,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD104/4152,LB81-5125-VFD104 Presence,Presence,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,b1895c98-28d8-4465-8436-288d53d4c04d,a0726fcc-35d2-44d8-ac67-7f819db9b37c,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD104/8006,LB81-5125-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,a37b0270-4f60-4339-8202-11233f1fdd3f,a0726fcc-35d2-44d8-ac67-7f819db9b37c,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD104/8009,LB81-5125-VFD104 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,115c3d26-4ab7-4382-9f50-ef4bd870f38f,a0726fcc-35d2-44d8-ac67-7f819db9b37c,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD104/9004,LB81-5125-VFD104 Opening,State,SupplyAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,005e8a02-2826-48d6-9134-3fe52b8408c5,a0726fcc-35d2-44d8-ac67-7f819db9b37c,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD104/9070,LB81-5125-VFD104 Room temperature,Temperature,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,5dc5ec34-accc-44c3-9d99-54f85b79219c,a0726fcc-35d2-44d8-ac67-7f819db9b37c,22.3,0.3,OK
Lindinvent,Lindinvent,LB81-5125-VFD104/9090,LB81-5125-VFD104 CO2,CO2,IndoorAir,"VR-RUM/KONFERENS, 12p",5125,PLAN 8,9f024931-4005-4094-8b3e-c311a024d382,a0726fcc-35d2-44d8-ac67-7f819db9b37c,488.0,0.3,OK
Lindinvent,Lindinvent,LB81-5126-VFD101/-12,LB81-5126-VFD101 Supply air flow,Flow,SupplyAir,PASSAGE,5126,PLAN 8,6fb4a8e4-15c5-4c81-9b15-bbde2a48b910,fee81573-9f31-41eb-85d9-add2eec27f1f,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5126-VFD101/4151,LB81-5126-VFD101 Local presence,Presence,IndoorAir,PASSAGE,5126,PLAN 8,66aeb0e7-f525-41bc-8543-449870e45598,fee81573-9f31-41eb-85d9-add2eec27f1f,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5126-VFD101/4152,LB81-5126-VFD101 Presence,Presence,IndoorAir,PASSAGE,5126,PLAN 8,b6714c92-bee8-43b9-b7ff-f9cb85b7e758,fee81573-9f31-41eb-85d9-add2eec27f1f,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5126-VFD101/8006,LB81-5126-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5126,PLAN 8,31f615a6-a65d-45c2-a086-cc423059ee01,fee81573-9f31-41eb-85d9-add2eec27f1f,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5126-VFD101/9004,LB81-5126-VFD101 Opening,State,SupplyAir,PASSAGE,5126,PLAN 8,1991a870-b551-41fd-a5ba-9d137f17c69c,fee81573-9f31-41eb-85d9-add2eec27f1f,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5126-VFD101/9070,LB81-5126-VFD101 Room temperature,Temperature,IndoorAir,PASSAGE,5126,PLAN 8,cfc7ea80-8ba3-4e59-b8db-5e0b605d21fd,fee81573-9f31-41eb-85d9-add2eec27f1f,21.1,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD101/-12,LB81-5130-VFD101 Supply air flow,Flow,SupplyAir,STORKONTOR,5130,PLAN 8,fecc624a-3c33-41ae-8972-4b71f8924a79,b4484f13-4764-4a79-b125-e8d0fec29c15,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD101/4151,LB81-5130-VFD101 Local presence,Presence,IndoorAir,STORKONTOR,5130,PLAN 8,3b872bc9-2ff6-4b18-8e4a-6a689f956d0e,b4484f13-4764-4a79-b125-e8d0fec29c15,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD101/4152,LB81-5130-VFD101 Presence,Presence,IndoorAir,STORKONTOR,5130,PLAN 8,1b47c121-8afa-4f29-b0a5-8643b7ae4a0c,b4484f13-4764-4a79-b125-e8d0fec29c15,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD101/8006,LB81-5130-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,STORKONTOR,5130,PLAN 8,7f41b521-cd8e-48df-a6a9-8f386f38a6fc,b4484f13-4764-4a79-b125-e8d0fec29c15,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD101/8009,LB81-5130-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,STORKONTOR,5130,PLAN 8,81bbb20d-1926-48ea-b490-3e4952b63ca3,b4484f13-4764-4a79-b125-e8d0fec29c15,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD101/9004,LB81-5130-VFD101 Opening,State,SupplyAir,STORKONTOR,5130,PLAN 8,a84b4309-9cb8-424a-bb95-27d36e93f499,b4484f13-4764-4a79-b125-e8d0fec29c15,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD101/9070,LB81-5130-VFD101 Room temperature,Temperature,IndoorAir,STORKONTOR,5130,PLAN 8,275582f1-de96-4d51-8a47-cbf4a75af038,b4484f13-4764-4a79-b125-e8d0fec29c15,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD101/9090,LB81-5130-VFD101 CO2,CO2,IndoorAir,STORKONTOR,5130,PLAN 8,9598516c-ee00-4af7-83d0-5fd61554713b,b4484f13-4764-4a79-b125-e8d0fec29c15,486.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD102/-12,LB81-5130-VFD102 Supply air flow,Flow,SupplyAir,STORKONTOR,5130,PLAN 8,3a15e366-ea99-49a5-a2bf-8b9234c1fd3d,3e7ef7e2-f28f-4406-b1df-940125d0e959,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD102/4151,LB81-5130-VFD102 Local presence,Presence,IndoorAir,STORKONTOR,5130,PLAN 8,a3cb5a96-e8b9-421c-94db-338887c02a91,3e7ef7e2-f28f-4406-b1df-940125d0e959,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD102/4152,LB81-5130-VFD102 Presence,Presence,IndoorAir,STORKONTOR,5130,PLAN 8,092c72ec-7322-4a01-bca8-06812e149138,3e7ef7e2-f28f-4406-b1df-940125d0e959,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD102/8006,LB81-5130-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,STORKONTOR,5130,PLAN 8,7721d97e-f04d-43f2-aa0e-c057328cbb43,3e7ef7e2-f28f-4406-b1df-940125d0e959,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD102/8009,LB81-5130-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,STORKONTOR,5130,PLAN 8,0ac2894c-7d79-4ca1-a752-2fb3b884cec9,3e7ef7e2-f28f-4406-b1df-940125d0e959,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD102/9004,LB81-5130-VFD102 Opening,State,SupplyAir,STORKONTOR,5130,PLAN 8,b824f805-5f63-4f30-b8e8-c47f964e5873,3e7ef7e2-f28f-4406-b1df-940125d0e959,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD102/9070,LB81-5130-VFD102 Room temperature,Temperature,IndoorAir,STORKONTOR,5130,PLAN 8,5cd26303-0580-424c-b73e-85b58eb429e4,3e7ef7e2-f28f-4406-b1df-940125d0e959,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD102/9090,LB81-5130-VFD102 CO2,CO2,IndoorAir,STORKONTOR,5130,PLAN 8,f27d1703-345f-41f0-8c10-00eb8fe55788,3e7ef7e2-f28f-4406-b1df-940125d0e959,487.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD103/-12,LB81-5130-VFD103 Supply air flow,Flow,SupplyAir,STORKONTOR,5130,PLAN 8,dbc51909-e3eb-4332-903c-5e2a9563e0ed,ab816dfc-dfec-4f48-86fa-2112aa54fae6,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD103/4151,LB81-5130-VFD103 Local presence,Presence,IndoorAir,STORKONTOR,5130,PLAN 8,5835606c-5a4f-4591-adf2-2f42e9a874a0,ab816dfc-dfec-4f48-86fa-2112aa54fae6,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD103/4152,LB81-5130-VFD103 Presence,Presence,IndoorAir,STORKONTOR,5130,PLAN 8,81afff24-c08d-47c0-a24a-9e4c3b40a2e5,ab816dfc-dfec-4f48-86fa-2112aa54fae6,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD103/8006,LB81-5130-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,STORKONTOR,5130,PLAN 8,e1d51af8-c4bd-49a0-9ea0-39da61060ebb,ab816dfc-dfec-4f48-86fa-2112aa54fae6,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD103/8009,LB81-5130-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,STORKONTOR,5130,PLAN 8,4efff472-e09d-42cf-9f40-16bb51030b6c,ab816dfc-dfec-4f48-86fa-2112aa54fae6,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD103/9004,LB81-5130-VFD103 Opening,State,SupplyAir,STORKONTOR,5130,PLAN 8,091782cc-c9ab-4185-8b03-fbd44be74182,ab816dfc-dfec-4f48-86fa-2112aa54fae6,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD103/9070,LB81-5130-VFD103 Room temperature,Temperature,IndoorAir,STORKONTOR,5130,PLAN 8,c15eff19-3b7a-438c-8b24-920176d5d35a,ab816dfc-dfec-4f48-86fa-2112aa54fae6,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD103/9090,LB81-5130-VFD103 CO2,CO2,IndoorAir,STORKONTOR,5130,PLAN 8,bec463c6-e90c-4bbe-adf7-0219aa1d69e6,ab816dfc-dfec-4f48-86fa-2112aa54fae6,486.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD104/-12,LB81-5130-VFD104 Supply air flow,Flow,SupplyAir,STORKONTOR,5130,PLAN 8,c411e333-022b-40e5-a741-637b4f351617,bf0b2a45-c7de-4240-915e-347719ec85e4,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD104/4151,LB81-5130-VFD104 Local presence,Presence,IndoorAir,STORKONTOR,5130,PLAN 8,74d87a03-2c9e-460e-84e5-59d1ece8bf24,bf0b2a45-c7de-4240-915e-347719ec85e4,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD104/4152,LB81-5130-VFD104 Presence,Presence,IndoorAir,STORKONTOR,5130,PLAN 8,b1b0df55-f2db-48ed-8435-9337c1d47166,bf0b2a45-c7de-4240-915e-347719ec85e4,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD104/8006,LB81-5130-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,STORKONTOR,5130,PLAN 8,07694c6d-cae5-4fad-a4a1-615007ccc9a7,bf0b2a45-c7de-4240-915e-347719ec85e4,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD104/8009,LB81-5130-VFD104 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,STORKONTOR,5130,PLAN 8,f36f527e-c160-4971-92f9-fa7567d08aad,bf0b2a45-c7de-4240-915e-347719ec85e4,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD104/9004,LB81-5130-VFD104 Opening,State,SupplyAir,STORKONTOR,5130,PLAN 8,0cba7383-a524-41b6-a671-0d62f6ed8737,bf0b2a45-c7de-4240-915e-347719ec85e4,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD104/9070,LB81-5130-VFD104 Room temperature,Temperature,IndoorAir,STORKONTOR,5130,PLAN 8,e59d2b1e-7be2-4adb-a154-b52e8ce0a009,bf0b2a45-c7de-4240-915e-347719ec85e4,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD104/9090,LB81-5130-VFD104 CO2,CO2,IndoorAir,STORKONTOR,5130,PLAN 8,f0274189-3eb0-4b7e-a62b-d1611776dc2f,bf0b2a45-c7de-4240-915e-347719ec85e4,486.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD105/-12,LB81-5130-VFD105 Supply air flow,Flow,SupplyAir,STORKONTOR,5130,PLAN 8,3cecabf0-7ebd-4b70-97a2-2643bf328bea,86fffa6f-8ae4-4092-9936-95f40d4e57d0,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD105/4151,LB81-5130-VFD105 Local presence,Presence,IndoorAir,STORKONTOR,5130,PLAN 8,5169eb9a-8618-4432-9ae5-aa430ce15155,86fffa6f-8ae4-4092-9936-95f40d4e57d0,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD105/4152,LB81-5130-VFD105 Presence,Presence,IndoorAir,STORKONTOR,5130,PLAN 8,6b824bdd-822a-45b5-972e-0411c88b1f02,86fffa6f-8ae4-4092-9936-95f40d4e57d0,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD105/8006,LB81-5130-VFD105 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,STORKONTOR,5130,PLAN 8,4839ba3d-06bd-4bb6-b870-8646a1a6ceff,86fffa6f-8ae4-4092-9936-95f40d4e57d0,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD105/8009,LB81-5130-VFD105 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,STORKONTOR,5130,PLAN 8,f7e203e9-77cb-4812-a310-052a48016c4c,86fffa6f-8ae4-4092-9936-95f40d4e57d0,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD105/9004,LB81-5130-VFD105 Opening,State,SupplyAir,STORKONTOR,5130,PLAN 8,4b881536-6beb-4755-b095-35e4ae5d5e25,86fffa6f-8ae4-4092-9936-95f40d4e57d0,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD105/9070,LB81-5130-VFD105 Room temperature,Temperature,IndoorAir,STORKONTOR,5130,PLAN 8,0f1f30c0-2ded-413b-8055-d0c48d541024,86fffa6f-8ae4-4092-9936-95f40d4e57d0,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD105/9090,LB81-5130-VFD105 CO2,CO2,IndoorAir,STORKONTOR,5130,PLAN 8,3b54b14c-d571-4e81-9e93-e2e7b4a77c05,86fffa6f-8ae4-4092-9936-95f40d4e57d0,486.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD106/-12,LB81-5130-VFD106 Supply air flow,Flow,SupplyAir,STORKONTOR,5130,PLAN 8,4f6b3d07-4022-4a33-829c-867a414e4143,5ecd2895-c695-44fd-94e8-b046c728c9fe,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD106/4151,LB81-5130-VFD106 Local presence,Presence,IndoorAir,STORKONTOR,5130,PLAN 8,fea74a97-0043-4a0c-9c98-3b1e9d0bfc0f,5ecd2895-c695-44fd-94e8-b046c728c9fe,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD106/4152,LB81-5130-VFD106 Presence,Presence,IndoorAir,STORKONTOR,5130,PLAN 8,1f884b0d-6360-4fbf-9a84-c9c571df6ee1,5ecd2895-c695-44fd-94e8-b046c728c9fe,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD106/8006,LB81-5130-VFD106 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,STORKONTOR,5130,PLAN 8,b0a5b6b1-064c-447b-bd3b-dce241f784b4,5ecd2895-c695-44fd-94e8-b046c728c9fe,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD106/8009,LB81-5130-VFD106 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,STORKONTOR,5130,PLAN 8,5d5d4f5d-0deb-4ec6-a622-0088e8bef483,5ecd2895-c695-44fd-94e8-b046c728c9fe,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD106/9004,LB81-5130-VFD106 Opening,State,SupplyAir,STORKONTOR,5130,PLAN 8,721b8fc5-fa86-47cc-8a12-450ec0ec00e9,5ecd2895-c695-44fd-94e8-b046c728c9fe,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD106/9070,LB81-5130-VFD106 Room temperature,Temperature,IndoorAir,STORKONTOR,5130,PLAN 8,78360315-dfd3-41b5-893f-b2e1fadfaba1,5ecd2895-c695-44fd-94e8-b046c728c9fe,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD106/9090,LB81-5130-VFD106 CO2,CO2,IndoorAir,STORKONTOR,5130,PLAN 8,5fcc1379-923b-4c47-8046-46a78a3e9f0c,5ecd2895-c695-44fd-94e8-b046c728c9fe,486.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD107/-12,LB81-5130-VFD107 Supply air flow,Flow,SupplyAir,STORKONTOR,5130,PLAN 8,f8af72e3-9465-4665-a464-35c61116722e,95b165c3-16ce-45ba-a106-b7c91474e593,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD107/4151,LB81-5130-VFD107 Local presence,Presence,IndoorAir,STORKONTOR,5130,PLAN 8,09347e65-9fcd-4af2-98aa-32f6942b1e90,95b165c3-16ce-45ba-a106-b7c91474e593,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD107/4152,LB81-5130-VFD107 Presence,Presence,IndoorAir,STORKONTOR,5130,PLAN 8,4864b574-8ce3-481b-993a-7ce0b9fcaef6,95b165c3-16ce-45ba-a106-b7c91474e593,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD107/8006,LB81-5130-VFD107 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,STORKONTOR,5130,PLAN 8,f9e72613-4916-474a-bb67-05bf95938034,95b165c3-16ce-45ba-a106-b7c91474e593,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD107/8009,LB81-5130-VFD107 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,STORKONTOR,5130,PLAN 8,4baf41d0-6600-4966-9e30-0179868761ce,95b165c3-16ce-45ba-a106-b7c91474e593,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD107/9004,LB81-5130-VFD107 Opening,State,SupplyAir,STORKONTOR,5130,PLAN 8,53b1f79c-5dd4-47d7-bc11-8a37843069b3,95b165c3-16ce-45ba-a106-b7c91474e593,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD107/9070,LB81-5130-VFD107 Room temperature,Temperature,IndoorAir,STORKONTOR,5130,PLAN 8,52b8cd0a-ef3f-4ae0-9cfc-12b1a883be78,95b165c3-16ce-45ba-a106-b7c91474e593,22.7,0.3,OK
