family,system,littera,popularName,quantityKind,placement,room_name,room_littera,storey,sensor_id,parent_device_id,latest_value,age_hours_at_probe,edgeStatus
Lindinvent,Lindinvent,LB81-5130-VFD107/9090,LB81-5130-VFD107 CO2,CO2,IndoorAir,STORKONTOR,5130,PLAN 8,2d43ac5b-31ab-4f18-bf0f-1d9aab9c709c,95b165c3-16ce-45ba-a106-b7c91474e593,486.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD108/-12,LB81-5130-VFD108 Supply air flow,Flow,SupplyAir,STORKONTOR,5130,PLAN 8,2a068a99-0c10-4657-8447-55612bd5375a,75b9e20a-6313-48f2-9cc7-ea79db4bdd17,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD108/4151,LB81-5130-VFD108 Local presence,Presence,IndoorAir,STORKONTOR,5130,PLAN 8,3c48db57-a4cc-4af2-afaf-ee0739c7db29,75b9e20a-6313-48f2-9cc7-ea79db4bdd17,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD108/4152,LB81-5130-VFD108 Presence,Presence,IndoorAir,STORKONTOR,5130,PLAN 8,8cab0568-fb53-43e1-b04f-84cd6b8a571f,75b9e20a-6313-48f2-9cc7-ea79db4bdd17,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD108/8006,LB81-5130-VFD108 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,STORKONTOR,5130,PLAN 8,58f62a4d-ad63-4fd1-a7ad-06cb03f3abd1,75b9e20a-6313-48f2-9cc7-ea79db4bdd17,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD108/8009,LB81-5130-VFD108 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,STORKONTOR,5130,PLAN 8,7e3b953e-cc0f-4ed3-be32-91f731676efd,75b9e20a-6313-48f2-9cc7-ea79db4bdd17,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD108/9004,LB81-5130-VFD108 Opening,State,SupplyAir,STORKONTOR,5130,PLAN 8,29912b6a-3b33-4f4e-ad6d-c2d77878fc6d,75b9e20a-6313-48f2-9cc7-ea79db4bdd17,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD108/9070,LB81-5130-VFD108 Room temperature,Temperature,IndoorAir,STORKONTOR,5130,PLAN 8,d8c3a6d5-9609-4c2a-b1ed-c276933c70c7,75b9e20a-6313-48f2-9cc7-ea79db4bdd17,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5130-VFD108/9090,LB81-5130-VFD108 CO2,CO2,IndoorAir,STORKONTOR,5130,PLAN 8,acc25d5b-7bd7-416f-98ff-eff825bca8a8,75b9e20a-6313-48f2-9cc7-ea79db4bdd17,486.0,0.3,OK
Lindinvent,Lindinvent,LB81-5147-VFD101/-12,LB81-5147-VFD101 Supply air flow,Flow,SupplyAir,,5147,PLAN 8,291da8bb-5ba2-44c3-9e6e-195ba3858001,4bfd69da-84e3-4204-9233-1ecda9b44b5c,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5147-VFD101/4151,LB81-5147-VFD101 Local presence,Presence,IndoorAir,,5147,PLAN 8,6c42bc2d-4d67-458d-8f46-e3f8980a2fe2,4bfd69da-84e3-4204-9233-1ecda9b44b5c,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5147-VFD101/4152,LB81-5147-VFD101 Presence,Presence,IndoorAir,,5147,PLAN 8,03d29521-d87b-4f18-a1e9-062fd9840cbc,4bfd69da-84e3-4204-9233-1ecda9b44b5c,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5147-VFD101/8006,LB81-5147-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,,5147,PLAN 8,513f7544-9b4e-4461-9866-78ba34e51f5b,4bfd69da-84e3-4204-9233-1ecda9b44b5c,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5147-VFD101/9004,LB81-5147-VFD101 Opening,State,SupplyAir,,5147,PLAN 8,04951bde-a077-493e-8205-7e8cd03c3e06,4bfd69da-84e3-4204-9233-1ecda9b44b5c,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5147-VFD101/9070,LB81-5147-VFD101 Room temperature,Temperature,IndoorAir,,5147,PLAN 8,ddff77ab-3fb2-4ff6-be15-0ad0fc384b69,4bfd69da-84e3-4204-9233-1ecda9b44b5c,22.3,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-HD101/8006,LB81-5148A-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,5148A,PLAN 8,0a96a831-0ba1-44ae-b6ba-dafa493602f3,cb804d5d-c9c0-4b47-9ad0-884eb7a1a33b,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-HD101/9070,LB81-5148A-HD101 Room temperature,Temperature,IndoorAir,KONTOR,5148A,PLAN 8,e01ce4c0-5b2c-4ee1-83b9-b1adb59b761a,cb804d5d-c9c0-4b47-9ad0-884eb7a1a33b,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-HD102/8006,LB81-5148A-HD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,5148A,PLAN 8,d2017eca-875a-40ce-abb1-c28c79003546,73e02602-fcba-4c9f-adac-bdce8f4b12ba,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-HD102/9070,LB81-5148A-HD102 Room temperature,Temperature,IndoorAir,KONTOR,5148A,PLAN 8,52b0daaa-fb35-45e8-8066-156852d7e642,73e02602-fcba-4c9f-adac-bdce8f4b12ba,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-TD401/4152,LB81-5148A-TD401 Presence,Presence,IndoorAir,KONTOR,5148A,PLAN 8,3e02a840-3afb-4f99-bcea-40544f252763,fd386f9e-cc44-4157-8614-2ebfd5ced552,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-TD401/8006,LB81-5148A-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,5148A,PLAN 8,30223dd7-11ba-4c4f-8216-7bb165e91117,fd386f9e-cc44-4157-8614-2ebfd5ced552,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-TD401/8009,LB81-5148A-TD401 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,5148A,PLAN 8,dba25bb8-a5e9-45c2-99ee-58a40cbf71f1,fd386f9e-cc44-4157-8614-2ebfd5ced552,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-TD401/9004,LB81-5148A-TD401 Opening,State,SupplyAir,KONTOR,5148A,PLAN 8,491e79e3-a2c7-499d-a495-a2097438db8a,fd386f9e-cc44-4157-8614-2ebfd5ced552,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-TD401/9070,LB81-5148A-TD401 Room temperature,Temperature,IndoorAir,KONTOR,5148A,PLAN 8,d3667e83-6bd4-48c1-8462-51d0bc2d8f16,fd386f9e-cc44-4157-8614-2ebfd5ced552,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-TD401/9073,LB81-5148A-TD401 Local room temperature,Temperature,IndoorAir,KONTOR,5148A,PLAN 8,767e91e6-1cca-4337-99e8-8cb227f0ffbe,fd386f9e-cc44-4157-8614-2ebfd5ced552,22.8,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-TD401/9084,LB81-5148A-TD401 Local supply air flow,Flow,SupplyAir,KONTOR,5148A,PLAN 8,4f4684ec-9d24-4c38-b4ee-d6a45d8640ac,fd386f9e-cc44-4157-8614-2ebfd5ced552,6.0,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-TD401/9090,LB81-5148A-TD401 CO2,CO2,IndoorAir,KONTOR,5148A,PLAN 8,eba220d8-1813-41c8-910b-365e858010b9,fd386f9e-cc44-4157-8614-2ebfd5ced552,443.0,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-TD402/4152,LB81-5148A-TD402 Presence,Presence,IndoorAir,KONTOR,5148A,PLAN 8,3fee288f-caee-480d-893d-2588abef672d,aee59b50-84d7-4788-b8c2-586fe3c80004,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-TD402/8006,LB81-5148A-TD402 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,5148A,PLAN 8,afbbebea-1374-477c-97a6-a9b2a2dea970,aee59b50-84d7-4788-b8c2-586fe3c80004,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-TD402/8009,LB81-5148A-TD402 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,5148A,PLAN 8,3c02a11f-38fa-4f67-a482-86a7308c5c28,aee59b50-84d7-4788-b8c2-586fe3c80004,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-TD402/9004,LB81-5148A-TD402 Opening,State,SupplyAir,KONTOR,5148A,PLAN 8,24c19040-cd69-4428-8488-ca3a499fe34a,aee59b50-84d7-4788-b8c2-586fe3c80004,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-TD402/9070,LB81-5148A-TD402 Room temperature,Temperature,IndoorAir,KONTOR,5148A,PLAN 8,c2152e25-36a4-42b2-bec0-fa343ff91e79,aee59b50-84d7-4788-b8c2-586fe3c80004,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-TD402/9073,LB81-5148A-TD402 Local room temperature,Temperature,IndoorAir,KONTOR,5148A,PLAN 8,af1d9f84-154e-4d1f-8999-c99d3ecd99f6,aee59b50-84d7-4788-b8c2-586fe3c80004,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-TD402/9084,LB81-5148A-TD402 Local supply air flow,Flow,SupplyAir,KONTOR,5148A,PLAN 8,1af4f295-0d17-4175-b557-6c27c3dd3e4c,aee59b50-84d7-4788-b8c2-586fe3c80004,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5148A-TD402/9090,LB81-5148A-TD402 CO2,CO2,IndoorAir,KONTOR,5148A,PLAN 8,5b604458-e467-4ddf-a9cc-e37f9f93f303,aee59b50-84d7-4788-b8c2-586fe3c80004,443.0,0.3,OK
Lindinvent,Lindinvent,LB81-5149-HD101/8006,LB81-5149-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,5149,PLAN 8,f7357cb7-039d-42b2-9e92-da9749466201,33f6fe78-0b0a-43c7-a1f0-321219e02858,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5149-HD101/9070,LB81-5149-HD101 Room temperature,Temperature,IndoorAir,KONTOR,5149,PLAN 8,beae4890-c7eb-41d9-9d55-47d957936087,33f6fe78-0b0a-43c7-a1f0-321219e02858,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5149-TD401/4152,LB81-5149-TD401 Presence,Presence,IndoorAir,KONTOR,5149,PLAN 8,db777df9-7189-4a7b-8bf2-622f4d684b6e,fa959f49-9f12-4d7f-953d-f8d0c7f771f7,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5149-TD401/8006,LB81-5149-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,5149,PLAN 8,2548fbb2-3493-4ac9-bf95-276eb3668746,fa959f49-9f12-4d7f-953d-f8d0c7f771f7,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5149-TD401/9004,LB81-5149-TD401 Opening,State,SupplyAir,KONTOR,5149,PLAN 8,8587eaf1-d404-450b-bb2e-64fae997c7e7,fa959f49-9f12-4d7f-953d-f8d0c7f771f7,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5149-TD401/9070,LB81-5149-TD401 Room temperature,Temperature,IndoorAir,KONTOR,5149,PLAN 8,cbca6100-0cde-45ee-b146-f8388538f1d5,fa959f49-9f12-4d7f-953d-f8d0c7f771f7,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5149-TD401/9073,LB81-5149-TD401 Local room temperature,Temperature,IndoorAir,KONTOR,5149,PLAN 8,1bee2c61-0d3f-42ce-88a4-6c33a12ebb64,fa959f49-9f12-4d7f-953d-f8d0c7f771f7,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5149-TD401/9084,LB81-5149-TD401 Local supply air flow,Flow,SupplyAir,KONTOR,5149,PLAN 8,373db182-18c3-4770-aef7-573b0d89cf09,fa959f49-9f12-4d7f-953d-f8d0c7f771f7,2.0,0.3,OK
Lindinvent,Lindinvent,LB81-5150-HD101/8006,LB81-5150-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONFERENS,5150,PLAN 8,e8e50586-c487-48f7-9aed-b524def9f438,493a2ccb-b012-4198-b0c5-28d1860275b9,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5150-HD101/9070,LB81-5150-HD101 Room temperature,Temperature,IndoorAir,KONFERENS,5150,PLAN 8,7262c7ae-d4cd-4435-ac2e-e592545f2897,493a2ccb-b012-4198-b0c5-28d1860275b9,22.6,0.3,OK
Lindinvent,Lindinvent,LB81-5150-HD102/8006,LB81-5150-HD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONFERENS,5150,PLAN 8,5587459c-0e52-4c5c-9522-b0741ee81e12,70c92bd6-0342-4d89-809a-9c4e936592a1,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5150-HD102/9070,LB81-5150-HD102 Room temperature,Temperature,IndoorAir,KONFERENS,5150,PLAN 8,1ee49a26-0b90-40da-87a5-9757cd260e65,70c92bd6-0342-4d89-809a-9c4e936592a1,22.6,0.3,OK
Lindinvent,Lindinvent,LB81-5150-TD401/4152,LB81-5150-TD401 Presence,Presence,IndoorAir,KONFERENS,5150,PLAN 8,5e878334-a2e4-4593-bf1b-ea5781d59bb4,f9e5226e-95f6-49df-90b9-c22a30d57fd8,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5150-TD401/8006,LB81-5150-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONFERENS,5150,PLAN 8,b15630dd-ae75-48e7-9a5a-0a7f657db4e4,f9e5226e-95f6-49df-90b9-c22a30d57fd8,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5150-TD401/8009,LB81-5150-TD401 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,KONFERENS,5150,PLAN 8,b69fd53d-1626-4454-9818-97ed457ea05f,f9e5226e-95f6-49df-90b9-c22a30d57fd8,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5150-TD401/9004,LB81-5150-TD401 Opening,State,SupplyAir,KONFERENS,5150,PLAN 8,f141c3b1-555f-4e52-b575-024652baafa1,f9e5226e-95f6-49df-90b9-c22a30d57fd8,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5150-TD401/9070,LB81-5150-TD401 Room temperature,Temperature,IndoorAir,KONFERENS,5150,PLAN 8,0fb37657-23f7-4a74-97a2-ebdb548a3ae9,f9e5226e-95f6-49df-90b9-c22a30d57fd8,22.6,0.3,OK
Lindinvent,Lindinvent,LB81-5150-TD401/9073,LB81-5150-TD401 Local room temperature,Temperature,IndoorAir,KONFERENS,5150,PLAN 8,92a698d4-d946-4388-bee1-f90b6ec1e7fa,f9e5226e-95f6-49df-90b9-c22a30d57fd8,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5150-TD401/9084,LB81-5150-TD401 Local supply air flow,Flow,SupplyAir,KONFERENS,5150,PLAN 8,a8fd2228-4232-4b34-ab7e-aae6386f809f,f9e5226e-95f6-49df-90b9-c22a30d57fd8,4.0,0.3,OK
Lindinvent,Lindinvent,LB81-5150-TD401/9090,LB81-5150-TD401 CO2,CO2,IndoorAir,KONFERENS,5150,PLAN 8,746e5124-2c5b-4121-8d54-8dbce9a98dcf,f9e5226e-95f6-49df-90b9-c22a30d57fd8,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5150-TD402/4152,LB81-5150-TD402 Presence,Presence,IndoorAir,KONFERENS,5150,PLAN 8,d62afce7-8677-489e-b195-478ae48b5e8f,6a2011a1-4707-476a-b5e2-22085e2ec54d,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5150-TD402/8006,LB81-5150-TD402 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONFERENS,5150,PLAN 8,46ed99be-bf36-4ea6-b663-d0bb07e5d66b,6a2011a1-4707-476a-b5e2-22085e2ec54d,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5150-TD402/8009,LB81-5150-TD402 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,KONFERENS,5150,PLAN 8,6c5be199-e277-4e40-bead-41b08aa96bc8,6a2011a1-4707-476a-b5e2-22085e2ec54d,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5150-TD402/9004,LB81-5150-TD402 Opening,State,SupplyAir,KONFERENS,5150,PLAN 8,1e566577-c8a5-4ab9-9cfe-83b07f905d58,6a2011a1-4707-476a-b5e2-22085e2ec54d,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5150-TD402/9070,LB81-5150-TD402 Room temperature,Temperature,IndoorAir,KONFERENS,5150,PLAN 8,2e26e542-7fe3-4524-bfa4-f84d9dd15904,6a2011a1-4707-476a-b5e2-22085e2ec54d,22.6,0.3,OK
Lindinvent,Lindinvent,LB81-5150-TD402/9073,LB81-5150-TD402 Local room temperature,Temperature,IndoorAir,KONFERENS,5150,PLAN 8,284347c8-6fd2-4778-925f-0a5d7803b3bb,6a2011a1-4707-476a-b5e2-22085e2ec54d,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5150-TD402/9084,LB81-5150-TD402 Local supply air flow,Flow,SupplyAir,KONFERENS,5150,PLAN 8,910512a0-6a59-416f-b02b-d24c9f93793f,6a2011a1-4707-476a-b5e2-22085e2ec54d,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5150-TD402/9090,LB81-5150-TD402 CO2,CO2,IndoorAir,KONFERENS,5150,PLAN 8,d987d62b-d0eb-474e-947e-95858df5f6a5,6a2011a1-4707-476a-b5e2-22085e2ec54d,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151A-TD401/4152,LB81-5151A-TD401 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,96b8d336-a2ab-45a5-9279-7d5405b9cfc1,84b17448-58b7-45e9-b03a-0ab3cab61260,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151A-TD401/8006,LB81-5151A-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,0fa96e7d-688c-4c26-a14e-131ab443d283,84b17448-58b7-45e9-b03a-0ab3cab61260,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151A-TD401/9004,LB81-5151A-TD401 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,1ce1c5d0-cf8c-47b7-80fc-a0107226cc84,84b17448-58b7-45e9-b03a-0ab3cab61260,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151A-TD401/9070,LB81-5151A-TD401 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,d68ab0e3-3112-407c-9a18-5f46679722b6,84b17448-58b7-45e9-b03a-0ab3cab61260,22.6,0.3,OK
Lindinvent,Lindinvent,LB81-5151A-TD401/9073,LB81-5151A-TD401 Local room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,f6f219e7-2eb1-494c-adfd-53aa6cc19c06,84b17448-58b7-45e9-b03a-0ab3cab61260,22.6,0.3,OK
Lindinvent,Lindinvent,LB81-5151A-TD401/9084,LB81-5151A-TD401 Local supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,d38b5838-aca8-464f-85ce-d4e87bef2ffb,84b17448-58b7-45e9-b03a-0ab3cab61260,3.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151B-TD401/4152,LB81-5151B-TD401 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,b3df860b-c06a-4d71-8157-f3386fa625de,97c78660-8816-4a65-bc7e-de44b2f19708,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151B-TD401/8006,LB81-5151B-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,d2db8415-efb0-4163-a852-f53281801ebf,97c78660-8816-4a65-bc7e-de44b2f19708,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151B-TD401/9004,LB81-5151B-TD401 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,8d54d939-9c82-4bee-91fa-94f423d14b03,97c78660-8816-4a65-bc7e-de44b2f19708,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151B-TD401/9070,LB81-5151B-TD401 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,b9e254b3-48eb-4ada-9c77-eb5994ddba0e,97c78660-8816-4a65-bc7e-de44b2f19708,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5151B-TD401/9073,LB81-5151B-TD401 Local room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,cfa4ef63-852c-42f3-9186-005574c6afc3,97c78660-8816-4a65-bc7e-de44b2f19708,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5151B-TD401/9084,LB81-5151B-TD401 Local supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,6d9c6ebb-2bed-4236-a411-92c4282c8b6b,97c78660-8816-4a65-bc7e-de44b2f19708,2.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151C-TD401/4152,LB81-5151C-TD401 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,302df6b7-d666-4ea7-9f1b-b0c50ff4f4b5,9424ebce-8bda-4301-9e82-21786aea7a61,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151C-TD401/8006,LB81-5151C-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,a5b90655-9447-4df9-87e1-7ae053f37520,9424ebce-8bda-4301-9e82-21786aea7a61,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151C-TD401/9004,LB81-5151C-TD401 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,2fdc27de-7214-4d90-92ff-f36b7b16000f,9424ebce-8bda-4301-9e82-21786aea7a61,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151C-TD401/9070,LB81-5151C-TD401 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,71754edc-6dd6-488d-af22-b97abc266b8e,9424ebce-8bda-4301-9e82-21786aea7a61,22.8,0.3,OK
Lindinvent,Lindinvent,LB81-5151C-TD401/9073,LB81-5151C-TD401 Local room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,141597a2-13b8-4d6a-876f-f2e0efccf875,9424ebce-8bda-4301-9e82-21786aea7a61,22.8,0.3,OK
Lindinvent,Lindinvent,LB81-5151C-TD401/9084,LB81-5151C-TD401 Local supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,da51d162-9322-4ee6-bdd1-575539ebed27,9424ebce-8bda-4301-9e82-21786aea7a61,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151D-TD401/4152,LB81-5151D-TD401 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,84d0c023-70b8-4675-9ff8-e3119f8353cf,2e32e524-dde5-434c-9223-1f4af35893f2,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151D-TD401/8006,LB81-5151D-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,3b403250-676f-49b7-9942-acf89b185728,2e32e524-dde5-434c-9223-1f4af35893f2,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151D-TD401/9004,LB81-5151D-TD401 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,069633a7-a1b6-4823-ae2e-40bbec03a076,2e32e524-dde5-434c-9223-1f4af35893f2,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151D-TD401/9070,LB81-5151D-TD401 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,3d20ae90-0c66-498e-9695-a494126fb76a,2e32e524-dde5-434c-9223-1f4af35893f2,22.8,0.3,OK
Lindinvent,Lindinvent,LB81-5151D-TD401/9073,LB81-5151D-TD401 Local room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,5ea6b456-33b4-4c15-9169-f7834b416fa8,2e32e524-dde5-434c-9223-1f4af35893f2,22.8,0.3,OK
Lindinvent,Lindinvent,LB81-5151D-TD401/9084,LB81-5151D-TD401 Local supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,396b90d9-8aaa-457b-be2c-7c3d17b0576b,2e32e524-dde5-434c-9223-1f4af35893f2,3.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD101/-12,LB81-5151E-VFD101 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,b74aa628-0642-4a31-ba8c-faf81b698f35,d89a361d-127f-46b1-82d9-ab1d2d6380e2,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD101/4151,LB81-5151E-VFD101 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,048c502f-59be-43e3-bc05-64745192e4b6,d89a361d-127f-46b1-82d9-ab1d2d6380e2,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD101/4152,LB81-5151E-VFD101 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,95bbdaec-545a-4a00-9757-254f2240ac6a,d89a361d-127f-46b1-82d9-ab1d2d6380e2,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD101/8006,LB81-5151E-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,1774bdf2-b600-4920-bd1b-a1377740054d,d89a361d-127f-46b1-82d9-ab1d2d6380e2,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD101/9004,LB81-5151E-VFD101 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,a420666d-3569-4186-9e37-fd730954f1ed,d89a361d-127f-46b1-82d9-ab1d2d6380e2,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD101/9070,LB81-5151E-VFD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,1befe49f-14ba-480e-b00f-554f27e43831,d89a361d-127f-46b1-82d9-ab1d2d6380e2,22.8,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD102/-12,LB81-5151E-VFD102 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,f5afc306-76e6-43b5-8c98-293f2768cd2c,08c68e58-c176-4f6e-a0aa-3805c1184da8,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD102/4151,LB81-5151E-VFD102 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,3528dd2c-09db-4601-8c24-435366356b86,08c68e58-c176-4f6e-a0aa-3805c1184da8,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD102/4152,LB81-5151E-VFD102 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,4741a3de-8b49-4802-83c3-81b0e645b916,08c68e58-c176-4f6e-a0aa-3805c1184da8,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD102/8006,LB81-5151E-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,039ecad3-43be-4930-9ab1-fc490dcc15d8,08c68e58-c176-4f6e-a0aa-3805c1184da8,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD102/9004,LB81-5151E-VFD102 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,8ce02fff-c552-4c80-a4e8-8cb49d83a592,08c68e58-c176-4f6e-a0aa-3805c1184da8,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD102/9070,LB81-5151E-VFD102 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,22449b42-e95e-4a8e-969a-53128fc97673,08c68e58-c176-4f6e-a0aa-3805c1184da8,22.1,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD103/-12,LB81-5151E-VFD103 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,b0b3b6fa-fe75-4577-a36f-0f621f2b10b5,835b9a1a-a532-47a2-b690-c38fe24cd9ae,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD103/4151,LB81-5151E-VFD103 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,01325665-bf50-46f0-9307-3a3692666c9b,835b9a1a-a532-47a2-b690-c38fe24cd9ae,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD103/4152,LB81-5151E-VFD103 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,751d4535-7211-46c1-87ac-fa921b5d706b,835b9a1a-a532-47a2-b690-c38fe24cd9ae,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD103/8006,LB81-5151E-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,b2b2feaa-7651-4535-959a-7a1613d41bf1,835b9a1a-a532-47a2-b690-c38fe24cd9ae,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD103/9004,LB81-5151E-VFD103 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,993f18de-2a5a-4b83-a7aa-ec25749f8b37,835b9a1a-a532-47a2-b690-c38fe24cd9ae,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD103/9070,LB81-5151E-VFD103 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,acf0f550-a6b1-4f19-8889-8b7e6265c7ee,835b9a1a-a532-47a2-b690-c38fe24cd9ae,22.1,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD104/-12,LB81-5151E-VFD104 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,2149f8cb-9d12-49ae-8aad-55f28ae659e1,fc92ba6f-17ad-48bd-be4c-ef5a88fa22fb,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD104/4151,LB81-5151E-VFD104 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,14381056-3462-464d-8b00-17ffd29a749b,fc92ba6f-17ad-48bd-be4c-ef5a88fa22fb,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD104/4152,LB81-5151E-VFD104 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,50e86005-0beb-424f-b95f-5f0e9972d4da,fc92ba6f-17ad-48bd-be4c-ef5a88fa22fb,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD104/8006,LB81-5151E-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,d3c108cf-46ba-49d4-b293-8fd6c9153cec,fc92ba6f-17ad-48bd-be4c-ef5a88fa22fb,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD104/9004,LB81-5151E-VFD104 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,e97ca9cc-a437-40cd-bd57-096e5007ce54,fc92ba6f-17ad-48bd-be4c-ef5a88fa22fb,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD104/9070,LB81-5151E-VFD104 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,d67b1bb5-30d0-40b6-a160-684fcc3af289,fc92ba6f-17ad-48bd-be4c-ef5a88fa22fb,22.1,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD105/-12,LB81-5151E-VFD105 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,0e9f303e-1f0a-4c12-a549-27a52744d5d1,3934cbcf-67c4-4519-b782-5b9e30021370,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD105/4151,LB81-5151E-VFD105 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,7f7801c3-4b82-4980-926b-4c634c06995c,3934cbcf-67c4-4519-b782-5b9e30021370,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD105/4152,LB81-5151E-VFD105 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,efac92a2-6530-4d69-ab43-21b09a6b4923,3934cbcf-67c4-4519-b782-5b9e30021370,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD105/8006,LB81-5151E-VFD105 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,1cc12acb-be05-4823-9b0e-29847e49cde0,3934cbcf-67c4-4519-b782-5b9e30021370,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD105/9004,LB81-5151E-VFD105 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,18cf9498-3da6-41d2-80ff-58fbdd74836f,3934cbcf-67c4-4519-b782-5b9e30021370,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD105/9070,LB81-5151E-VFD105 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,c4afbcdc-8a0e-4e8b-a4d6-9c3b649f46ea,3934cbcf-67c4-4519-b782-5b9e30021370,22.1,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD106/-12,LB81-5151E-VFD106 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,85dede8e-66d2-4ded-8e80-2ab401de63ab,3f87b7c7-4422-468f-868e-eaffe41789c2,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD106/4151,LB81-5151E-VFD106 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,31a7491b-bf4f-4da0-8417-aa5c37088c52,3f87b7c7-4422-468f-868e-eaffe41789c2,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD106/4152,LB81-5151E-VFD106 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,3e6e15ee-1c7a-4d76-b1f1-7f005973acbf,3f87b7c7-4422-468f-868e-eaffe41789c2,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD106/8006,LB81-5151E-VFD106 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,55963751-b9a3-4873-93a1-5430c810227a,3f87b7c7-4422-468f-868e-eaffe41789c2,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD106/9004,LB81-5151E-VFD106 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,a137505a-3d62-48b1-8acc-39795af873ec,3f87b7c7-4422-468f-868e-eaffe41789c2,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD106/9070,LB81-5151E-VFD106 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,9b9ab9d8-8df1-4665-8883-6eb63b85e0ca,3f87b7c7-4422-468f-868e-eaffe41789c2,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD107/-12,LB81-5151E-VFD107 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,a8f5611d-2bb7-4d8f-a97b-f948452f35f3,ba59c662-3202-47fb-b3fe-6cc8a4ccdf6c,2.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD107/4151,LB81-5151E-VFD107 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,3a367e34-7b09-4f16-ab98-f461f4137956,ba59c662-3202-47fb-b3fe-6cc8a4ccdf6c,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD107/4152,LB81-5151E-VFD107 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,1928673c-8160-4d02-9349-130ff0011d7e,ba59c662-3202-47fb-b3fe-6cc8a4ccdf6c,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD107/8006,LB81-5151E-VFD107 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,0c8a494e-8266-415b-abbe-4217b0b4ba83,ba59c662-3202-47fb-b3fe-6cc8a4ccdf6c,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD107/9004,LB81-5151E-VFD107 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,86945038-4e7f-4cab-8cb9-c4058a3472fb,ba59c662-3202-47fb-b3fe-6cc8a4ccdf6c,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD107/9070,LB81-5151E-VFD107 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,2734bc70-85ae-4fb4-bba4-89d0beaccee4,ba59c662-3202-47fb-b3fe-6cc8a4ccdf6c,22.7,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD108/-12,LB81-5151E-VFD108 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,0094e239-c128-48b5-94dd-f84561dc3cae,b34e3fb1-edd2-4294-90d2-2d6b4f6db32f,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD108/4151,LB81-5151E-VFD108 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,5be3f741-94c9-420f-a97d-f0e529b49002,b34e3fb1-edd2-4294-90d2-2d6b4f6db32f,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD108/4152,LB81-5151E-VFD108 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,88b04d14-0eca-42cc-9b69-f93dac26c123,b34e3fb1-edd2-4294-90d2-2d6b4f6db32f,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD108/8006,LB81-5151E-VFD108 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,ebebac43-3319-4bee-8a79-e31a99ca417d,b34e3fb1-edd2-4294-90d2-2d6b4f6db32f,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD108/9004,LB81-5151E-VFD108 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,d1d2b47e-dc31-4341-a56b-b49e4de1012a,b34e3fb1-edd2-4294-90d2-2d6b4f6db32f,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD108/9070,LB81-5151E-VFD108 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,1bd3ae16-f9e6-4d73-81bb-82fadb93a1e4,b34e3fb1-edd2-4294-90d2-2d6b4f6db32f,22.1,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD109/-12,LB81-5151E-VFD109 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,d6bc0010-7b44-4acf-b83c-a88232128efa,b1a659e5-97e4-46c4-b78c-a56f29fe793b,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD109/4151,LB81-5151E-VFD109 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,d5082629-87c2-4bf9-a008-1de322772211,b1a659e5-97e4-46c4-b78c-a56f29fe793b,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD109/4152,LB81-5151E-VFD109 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,1c504e95-b028-463c-97f4-48139e4a2d7e,b1a659e5-97e4-46c4-b78c-a56f29fe793b,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD109/8006,LB81-5151E-VFD109 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,6fccb65a-591c-4617-b5e3-e425056b5f70,b1a659e5-97e4-46c4-b78c-a56f29fe793b,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD109/9004,LB81-5151E-VFD109 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,699bcd67-805e-45f1-b62d-aa6d82bf2193,b1a659e5-97e4-46c4-b78c-a56f29fe793b,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151E-VFD109/9070,LB81-5151E-VFD109 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,6116e9e7-77e9-4775-acba-8537da36083c,b1a659e5-97e4-46c4-b78c-a56f29fe793b,22.1,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-HD101/8006,LB81-5151F-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,95392c1d-8908-477b-a195-ff444ff40767,ce0ccfeb-53cf-44fa-8c42-3e6bb944adad,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-HD101/9070,LB81-5151F-HD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,d74af3bd-db27-4177-8ea5-f8c00cb6a286,ce0ccfeb-53cf-44fa-8c42-3e6bb944adad,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-HD102/8006,LB81-5151F-HD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,b06e19f0-1fd9-4eec-880b-08b97e9fea88,07585b71-69a4-4927-9857-75af22534f21,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-HD102/9070,LB81-5151F-HD102 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,38009093-39b6-4909-81e2-98e7ea46b04c,07585b71-69a4-4927-9857-75af22534f21,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-HD103/8006,LB81-5151F-HD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,ea9438d6-2fe3-4fa4-98d8-34be58530cad,698364d7-a067-40b2-8747-edbc1585946d,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-HD103/9070,LB81-5151F-HD103 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,f0877a3f-4586-49b4-ba5d-c37ae079773b,698364d7-a067-40b2-8747-edbc1585946d,22.6,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-HD104/8006,LB81-5151F-HD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,e5bb898d-39cb-4e39-b57e-64f590a69341,17f4c04e-3fa4-4b7c-a118-d8c2dd9b9695,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-HD104/9070,LB81-5151F-HD104 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,243e73a3-8579-4693-8acf-451e6c5d96d0,17f4c04e-3fa4-4b7c-a118-d8c2dd9b9695,22.6,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-TD401/4152,LB81-5151F-TD401 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,1c7427f0-71b1-4f46-b0bc-955abc7dee7f,1f1b9b3f-b291-4366-b714-b0d75292ab0b,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-TD401/8006,LB81-5151F-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,389d2d16-f0de-4d93-8a29-5aa5c08959e6,1f1b9b3f-b291-4366-b714-b0d75292ab0b,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-TD401/8009,LB81-5151F-TD401 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,f1cdac42-ca98-4833-a86b-f7c098bda5fe,1f1b9b3f-b291-4366-b714-b0d75292ab0b,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-TD401/9004,LB81-5151F-TD401 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,c4a09258-33e9-49b3-81ea-1185507b329b,1f1b9b3f-b291-4366-b714-b0d75292ab0b,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-TD401/9070,LB81-5151F-TD401 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,eb5551d3-8171-4a5c-b5d3-405fc8de4493,1f1b9b3f-b291-4366-b714-b0d75292ab0b,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-TD401/9073,LB81-5151F-TD401 Local room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,e62c7582-61a1-4794-b242-a78a99edc259,1f1b9b3f-b291-4366-b714-b0d75292ab0b,22.3,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-TD401/9084,LB81-5151F-TD401 Local supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,c3c8ba61-f675-4453-b156-b73208a9bbac,1f1b9b3f-b291-4366-b714-b0d75292ab0b,4.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-TD401/9090,LB81-5151F-TD401 CO2,CO2,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,bbd9381b-9391-45f8-92b8-fa83bd1b8566,1f1b9b3f-b291-4366-b714-b0d75292ab0b,444.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD101/-12,LB81-5151F-VFD101 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,9f781416-143f-49bf-b398-328f721942d1,e8687795-5f82-49bc-95c0-d98159063a8b,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD101/4151,LB81-5151F-VFD101 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,26af868a-55e9-47f1-a163-e8638a4f1962,e8687795-5f82-49bc-95c0-d98159063a8b,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD101/4152,LB81-5151F-VFD101 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,fac5cdd9-f535-42c2-80e4-ab3828fe5435,e8687795-5f82-49bc-95c0-d98159063a8b,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD101/8006,LB81-5151F-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,2a37a086-f923-4c28-93b2-9c4672d06b89,e8687795-5f82-49bc-95c0-d98159063a8b,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD101/8009,LB81-5151F-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,c9533312-6a65-4ad9-90c7-6f8a42d3a11a,e8687795-5f82-49bc-95c0-d98159063a8b,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD101/9004,LB81-5151F-VFD101 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,4d06fb3b-8ad2-4a8d-a76c-89314f0e22b5,e8687795-5f82-49bc-95c0-d98159063a8b,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD101/9070,LB81-5151F-VFD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,bb005e1e-e43e-43be-9dd4-292a04caf5d9,e8687795-5f82-49bc-95c0-d98159063a8b,22.6,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD101/9090,LB81-5151F-VFD101 CO2,CO2,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,e3452915-d965-4502-a353-a79529e7d885,e8687795-5f82-49bc-95c0-d98159063a8b,469.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD102/-12,LB81-5151F-VFD102 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,980303fb-8c3f-4e39-b23b-cbd37f96c01d,b779072d-7a8e-47f8-8043-9ab9a48a1ac1,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD102/4151,LB81-5151F-VFD102 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,37ac5bba-019c-4ea2-857f-46bfdbc25383,b779072d-7a8e-47f8-8043-9ab9a48a1ac1,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD102/4152,LB81-5151F-VFD102 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,2cf28c68-944d-4e6a-a7ee-177b6667b7f2,b779072d-7a8e-47f8-8043-9ab9a48a1ac1,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD102/8006,LB81-5151F-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,3930e393-6d72-442c-99d6-c26afd92141e,b779072d-7a8e-47f8-8043-9ab9a48a1ac1,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD102/8009,LB81-5151F-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,cbc35309-e31f-4042-8eb9-4185aa104dd7,b779072d-7a8e-47f8-8043-9ab9a48a1ac1,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD102/9004,LB81-5151F-VFD102 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,c342ae9b-85eb-4635-b2af-33cbeaa6ba28,b779072d-7a8e-47f8-8043-9ab9a48a1ac1,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD102/9070,LB81-5151F-VFD102 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,0b9f6177-f3a3-4f67-872a-736fd8c9c037,b779072d-7a8e-47f8-8043-9ab9a48a1ac1,22.6,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD102/9090,LB81-5151F-VFD102 CO2,CO2,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,24926249-1ad3-4c33-893d-12e69220c30e,b779072d-7a8e-47f8-8043-9ab9a48a1ac1,469.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD103/-12,LB81-5151F-VFD103 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,c61c5ccb-5c57-454d-90da-a335d8a3c235,46ac7275-3222-420d-a53b-0f9c4ea4d8da,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD103/4151,LB81-5151F-VFD103 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,a3405eb3-0f4d-4581-9b1b-84e874576e9a,46ac7275-3222-420d-a53b-0f9c4ea4d8da,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD103/4152,LB81-5151F-VFD103 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,6e1d228b-42b0-48ad-85c0-4767e467d415,46ac7275-3222-420d-a53b-0f9c4ea4d8da,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD103/8006,LB81-5151F-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,5d4670ae-1107-48b8-89eb-532ad0e7588b,46ac7275-3222-420d-a53b-0f9c4ea4d8da,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD103/8009,LB81-5151F-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,157fb6a0-604f-481f-be71-160e525d7d3a,46ac7275-3222-420d-a53b-0f9c4ea4d8da,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD103/9004,LB81-5151F-VFD103 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,7e21ec83-247e-4e41-89f3-acfe59e7c7ee,46ac7275-3222-420d-a53b-0f9c4ea4d8da,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD103/9070,LB81-5151F-VFD103 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,e6029ffe-d99e-4583-b16e-8a7beb9ad93c,46ac7275-3222-420d-a53b-0f9c4ea4d8da,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD103/9090,LB81-5151F-VFD103 CO2,CO2,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,53ce60b6-44d8-4f24-a69b-430c64cd89d5,46ac7275-3222-420d-a53b-0f9c4ea4d8da,444.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD104/-12,LB81-5151F-VFD104 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,e5bedd2f-33ea-470c-a3a7-e00b9bf5a8df,8fc0eb4c-bf81-409c-a393-34dd1db2b2c7,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD104/4151,LB81-5151F-VFD104 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,f2e9a35b-6d51-4c11-803d-5f77b51550d9,8fc0eb4c-bf81-409c-a393-34dd1db2b2c7,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD104/4152,LB81-5151F-VFD104 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,c0506487-1096-47ca-ba8e-de43791b97b7,8fc0eb4c-bf81-409c-a393-34dd1db2b2c7,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD104/8006,LB81-5151F-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,2b1f1b52-9876-4a62-bc78-179db3452d39,8fc0eb4c-bf81-409c-a393-34dd1db2b2c7,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD104/8009,LB81-5151F-VFD104 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,767fe072-6930-4f8d-8f19-fdb9cb9d8e1e,8fc0eb4c-bf81-409c-a393-34dd1db2b2c7,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD104/9004,LB81-5151F-VFD104 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,4884f97c-a9cb-411d-9da7-9458c35093a1,8fc0eb4c-bf81-409c-a393-34dd1db2b2c7,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD104/9070,LB81-5151F-VFD104 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,7c9d6aed-bd56-4898-ad6d-aa2d6a490dc3,8fc0eb4c-bf81-409c-a393-34dd1db2b2c7,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151F-VFD104/9090,LB81-5151F-VFD104 CO2,CO2,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,d043b206-9ef5-4b51-b584-947a913b74e5,8fc0eb4c-bf81-409c-a393-34dd1db2b2c7,442.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-HD101/8006,LB81-5151G-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,3f77e05b-b9e6-4ad1-adbd-e7717f5a057e,eb8f8412-8ee0-4f98-adad-5fe08b4813b5,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-HD101/9070,LB81-5151G-HD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,d18ed16d-aef0-4263-92ba-a0811e81aa8d,eb8f8412-8ee0-4f98-adad-5fe08b4813b5,22.8,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-HD102/8006,LB81-5151G-HD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,7823fea3-0627-4ea8-aaeb-b92f20d00aff,7f20702f-a484-4424-b3fc-05b74da23447,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-HD102/9070,LB81-5151G-HD102 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,0d7a2365-ad59-4d2b-b98a-a38e0462238a,7f20702f-a484-4424-b3fc-05b74da23447,22.8,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-HD104/8006,LB81-5151G-HD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,5f70f3cf-a822-46c5-a37c-fda120240d99,4015ab9b-5944-4148-946f-6f7f242ef1e1,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-HD104/9070,LB81-5151G-HD104 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,3f5238b5-5557-4358-8683-1b454c14e146,4015ab9b-5944-4148-946f-6f7f242ef1e1,23.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-HD105/8006,LB81-5151G-HD105 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,19255d14-cf2f-4bec-95c6-7398d30cbc91,804ddf3a-6edb-42ad-8242-3628aa180a69,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-HD105/9070,LB81-5151G-HD105 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,6ccff300-b5b2-4954-963c-f2cd3c40fc21,804ddf3a-6edb-42ad-8242-3628aa180a69,23.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD101/-12,LB81-5151G-VFD101 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,90cc879b-c554-4321-9565-cf63b8cc1e6b,ae144541-581a-4efa-9548-2b4058be3749,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD101/4151,LB81-5151G-VFD101 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,de9a7c0f-d933-4731-b41d-e6b2675bcf0e,ae144541-581a-4efa-9548-2b4058be3749,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD101/4152,LB81-5151G-VFD101 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,17e252fa-0644-45a5-bf48-f0d8f7a23756,ae144541-581a-4efa-9548-2b4058be3749,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD101/8006,LB81-5151G-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,8f9090e8-578a-4e68-a3a0-cff043b9d32b,ae144541-581a-4efa-9548-2b4058be3749,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD101/8009,LB81-5151G-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,2ca56147-5aa8-46e0-aa9f-e7da59d584d0,ae144541-581a-4efa-9548-2b4058be3749,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD101/9004,LB81-5151G-VFD101 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,02a47ae6-b6d3-4b30-939f-7408f8acec26,ae144541-581a-4efa-9548-2b4058be3749,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD101/9070,LB81-5151G-VFD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,c6f564d7-9477-40ff-9ccc-42439b68146f,ae144541-581a-4efa-9548-2b4058be3749,22.8,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD101/9090,LB81-5151G-VFD101 CO2,CO2,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,88cbc381-7667-44e1-9cb5-67982b3aa998,ae144541-581a-4efa-9548-2b4058be3749,491.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD102/-12,LB81-5151G-VFD102 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,2996f3bf-3bf5-4d13-8694-c56ba5a4027f,3f199c35-0613-432e-9a1a-1c20dd3adffb,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD102/4151,LB81-5151G-VFD102 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,938b81d5-aada-447e-b3ce-012ae86e7450,3f199c35-0613-432e-9a1a-1c20dd3adffb,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD102/4152,LB81-5151G-VFD102 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,59398800-6710-4a86-9959-610842774ca1,3f199c35-0613-432e-9a1a-1c20dd3adffb,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD102/8006,LB81-5151G-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,ce028a99-8e4a-4f95-9603-9aebb5f4993c,3f199c35-0613-432e-9a1a-1c20dd3adffb,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD102/8009,LB81-5151G-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,147d6a72-1123-4966-8aed-93e783ead9ee,3f199c35-0613-432e-9a1a-1c20dd3adffb,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD102/9004,LB81-5151G-VFD102 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,b96524a7-4170-4903-abd4-9626b21e0c69,3f199c35-0613-432e-9a1a-1c20dd3adffb,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD102/9070,LB81-5151G-VFD102 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,3e8b6cde-115b-4b99-b4d6-24e2eeff36e3,3f199c35-0613-432e-9a1a-1c20dd3adffb,22.8,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD102/9090,LB81-5151G-VFD102 CO2,CO2,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,be5eb431-cb92-4d72-8173-ba40c53dfb56,3f199c35-0613-432e-9a1a-1c20dd3adffb,491.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD103/-12,LB81-5151G-VFD103 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,fe20f870-f262-4f88-aa31-689cc2f88551,cd76cb4f-757e-4133-9844-24f4e67d9699,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD103/4151,LB81-5151G-VFD103 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,02999e24-f8fb-4983-9824-dd6e263dddf3,cd76cb4f-757e-4133-9844-24f4e67d9699,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD103/4152,LB81-5151G-VFD103 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,c0c506ef-b2eb-46f6-a2cb-9430622493ff,cd76cb4f-757e-4133-9844-24f4e67d9699,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD103/8006,LB81-5151G-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,f445cb97-81f3-4f20-a334-121a3a6bdc95,cd76cb4f-757e-4133-9844-24f4e67d9699,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD103/8009,LB81-5151G-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,194d0495-9cf1-4dc8-8f4d-d2a8eb58efb0,cd76cb4f-757e-4133-9844-24f4e67d9699,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD103/9004,LB81-5151G-VFD103 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,3b799f45-87b8-4818-ad89-0b39440945a9,cd76cb4f-757e-4133-9844-24f4e67d9699,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD103/9070,LB81-5151G-VFD103 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,fa17b0df-b1a6-4226-92bc-f375740c00c8,cd76cb4f-757e-4133-9844-24f4e67d9699,23.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD103/9090,LB81-5151G-VFD103 CO2,CO2,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,c185dac9-583a-4e4a-9f8f-77aba0d7fa5a,cd76cb4f-757e-4133-9844-24f4e67d9699,472.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD104/-12,LB81-5151G-VFD104 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,bb9aba7f-77a0-43e8-8db9-8882abb4254a,92146c12-d2b8-4482-8ef4-c4bd7688b073,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD104/4151,LB81-5151G-VFD104 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,3a907cf5-1290-4cfa-8d51-2053d8359103,92146c12-d2b8-4482-8ef4-c4bd7688b073,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD104/4152,LB81-5151G-VFD104 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,93d7e82b-f996-4f79-9b59-576f8d71d347,92146c12-d2b8-4482-8ef4-c4bd7688b073,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD104/8006,LB81-5151G-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,5ac10430-8a72-42c6-9f62-5cca81459e23,92146c12-d2b8-4482-8ef4-c4bd7688b073,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD104/8009,LB81-5151G-VFD104 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,05a03010-7ed8-45ee-b225-49bd73eb04c3,92146c12-d2b8-4482-8ef4-c4bd7688b073,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD104/9004,LB81-5151G-VFD104 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,02a64e3f-28a6-459c-a111-573663cde7aa,92146c12-d2b8-4482-8ef4-c4bd7688b073,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151G-VFD104/9070,LB81-5151G-VFD104 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,b52c0b63-4628-41b8-b7f1-fc977c9a794e,92146c12-d2b8-4482-8ef4-c4bd7688b073,23.0,0.3,OK
