family,system,littera,popularName,quantityKind,placement,room_name,room_littera,storey,sensor_id,parent_device_id,latest_value,age_hours_at_probe,edgeStatus
Lindinvent,Lindinvent,LB81-5151G-VFD104/9090,LB81-5151G-VFD104 CO2,CO2,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,e56c733e-b646-4815-bbd2-ae5f0240ba06,92146c12-d2b8-4482-8ef4-c4bd7688b073,472.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD101/-12,LB81-5151H-VFD101 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,6025fa63-f919-48a4-9276-789bf92bb164,08f5adf8-3bb0-477a-b57a-f63f4b3b3597,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD101/4151,LB81-5151H-VFD101 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,b95c461f-b371-40d6-bf7d-832e328412ca,08f5adf8-3bb0-477a-b57a-f63f4b3b3597,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD101/4152,LB81-5151H-VFD101 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,5d4f4a89-8d31-4092-a56d-e9533b4410ae,08f5adf8-3bb0-477a-b57a-f63f4b3b3597,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD101/8006,LB81-5151H-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,acc05432-241c-4ba9-8744-c8565b99d661,08f5adf8-3bb0-477a-b57a-f63f4b3b3597,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD101/8009,LB81-5151H-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,5adae1b3-4ca7-4af6-add6-0c3175e3f6b0,08f5adf8-3bb0-477a-b57a-f63f4b3b3597,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD101/9004,LB81-5151H-VFD101 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,ce2c4114-808a-4e3a-b622-fd8c303df9e0,08f5adf8-3bb0-477a-b57a-f63f4b3b3597,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD101/9070,LB81-5151H-VFD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,54f9ed82-b937-4ada-9ff8-a765db00c797,08f5adf8-3bb0-477a-b57a-f63f4b3b3597,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD101/9090,LB81-5151H-VFD101 CO2,CO2,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,24c958a2-ba93-4f7d-8d2f-01c341bbbf7f,08f5adf8-3bb0-477a-b57a-f63f4b3b3597,498.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD102/-12,LB81-5151H-VFD102 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,641fe846-4e7c-4d5f-90ec-aa05ac03e310,aa90ead3-b039-4af6-b977-7f478c04accc,2.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD102/4151,LB81-5151H-VFD102 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,007702f6-ac5a-4550-9587-9a9f4a41d958,aa90ead3-b039-4af6-b977-7f478c04accc,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD102/4152,LB81-5151H-VFD102 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,3ac7836a-1705-4159-ac69-aee9ca89cc8b,aa90ead3-b039-4af6-b977-7f478c04accc,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD102/8006,LB81-5151H-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,42d53c80-568b-4971-93d9-dc01b2a1070b,aa90ead3-b039-4af6-b977-7f478c04accc,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD102/8009,LB81-5151H-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,fa61efd8-3bf6-4319-b769-83829ce38463,aa90ead3-b039-4af6-b977-7f478c04accc,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD102/9004,LB81-5151H-VFD102 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,cbdfedcc-8a16-4f20-9d93-8ebde6b3fee1,aa90ead3-b039-4af6-b977-7f478c04accc,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD102/9070,LB81-5151H-VFD102 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,15608e56-e628-439c-a801-35fa5df22a1f,aa90ead3-b039-4af6-b977-7f478c04accc,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD102/9090,LB81-5151H-VFD102 CO2,CO2,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,0ea082d4-ddda-43e3-b89f-133a3be622b7,aa90ead3-b039-4af6-b977-7f478c04accc,499.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD103/-12,LB81-5151H-VFD103 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,506d8e6f-b94b-4d97-9c8a-c7676d1b4a36,659f0985-054b-417c-ba5e-7beba971e770,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD103/4151,LB81-5151H-VFD103 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,c4ed2ebb-d19b-487a-b7dd-f4245ff7c14d,659f0985-054b-417c-ba5e-7beba971e770,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD103/4152,LB81-5151H-VFD103 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,230ca200-f2e8-46c8-9d21-e6cd94eec723,659f0985-054b-417c-ba5e-7beba971e770,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD103/8006,LB81-5151H-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,842838e8-b2f4-482b-b290-91f258861b7d,659f0985-054b-417c-ba5e-7beba971e770,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD103/8009,LB81-5151H-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,61a444d0-c48d-447c-9414-f223d0428e0a,659f0985-054b-417c-ba5e-7beba971e770,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD103/9004,LB81-5151H-VFD103 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,3e810977-2774-4fbd-a2ed-f2bce900a50f,659f0985-054b-417c-ba5e-7beba971e770,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD103/9070,LB81-5151H-VFD103 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,5e801fe9-758f-4d45-8e09-f067fbb282ec,659f0985-054b-417c-ba5e-7beba971e770,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD103/9090,LB81-5151H-VFD103 CO2,CO2,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,23d95caf-df4d-4212-a8f1-2d7c62c56790,659f0985-054b-417c-ba5e-7beba971e770,500.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD104/-12,LB81-5151H-VFD104 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,e1538219-d0e5-4238-bdfc-15637b4bd425,76fda6ac-794b-4ee9-8f45-0f5635e4771e,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD104/4151,LB81-5151H-VFD104 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,08597ca4-714e-4fee-bc4e-d77c67fc3910,76fda6ac-794b-4ee9-8f45-0f5635e4771e,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD104/4152,LB81-5151H-VFD104 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,2e08def1-2aa6-49a7-8491-75ade9b941a7,76fda6ac-794b-4ee9-8f45-0f5635e4771e,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD104/8006,LB81-5151H-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,ab1d3a77-d25a-4d19-bff7-caa03e645643,76fda6ac-794b-4ee9-8f45-0f5635e4771e,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD104/8009,LB81-5151H-VFD104 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,cc3273fb-34ee-4fd6-bdd0-ec29365c014f,76fda6ac-794b-4ee9-8f45-0f5635e4771e,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD104/9004,LB81-5151H-VFD104 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,9f409a8f-3d4a-404b-93ce-31f79d3a276d,76fda6ac-794b-4ee9-8f45-0f5635e4771e,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD104/9070,LB81-5151H-VFD104 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,6914c6ec-be18-4988-a642-1314438cb657,76fda6ac-794b-4ee9-8f45-0f5635e4771e,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD104/9090,LB81-5151H-VFD104 CO2,CO2,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,f7126408-6d3a-4c4e-b40d-68ccd2c75c87,76fda6ac-794b-4ee9-8f45-0f5635e4771e,501.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD105/-12,LB81-5151H-VFD105 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,333a7968-7420-4deb-a4c1-f5e5bd06ba06,8af0ccb9-4ab0-4998-b6f6-ed6125391369,2.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD105/4151,LB81-5151H-VFD105 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,97f57769-c5c9-4095-92cb-67b546c95cbb,8af0ccb9-4ab0-4998-b6f6-ed6125391369,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD105/4152,LB81-5151H-VFD105 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,65399297-6019-443f-a3eb-13a145741264,8af0ccb9-4ab0-4998-b6f6-ed6125391369,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD105/8006,LB81-5151H-VFD105 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,db24ecb2-06b7-4d28-8733-80b6d88286af,8af0ccb9-4ab0-4998-b6f6-ed6125391369,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD105/8009,LB81-5151H-VFD105 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,3d807145-fb2d-4a43-9711-cad2b42f7770,8af0ccb9-4ab0-4998-b6f6-ed6125391369,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD105/9004,LB81-5151H-VFD105 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,5ba2f9c2-ae35-4b01-bd74-06ccaa45cd53,8af0ccb9-4ab0-4998-b6f6-ed6125391369,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD105/9070,LB81-5151H-VFD105 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,affa4f18-6769-46bd-a8fd-0f129a6a2c11,8af0ccb9-4ab0-4998-b6f6-ed6125391369,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151H-VFD105/9090,LB81-5151H-VFD105 CO2,CO2,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,05a3ab53-e77a-4221-a403-c9fa3e88bc41,8af0ccb9-4ab0-4998-b6f6-ed6125391369,501.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151J-TD401/4152,LB81-5151J-TD401 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,bcd07024-32ad-4d90-9abf-6de276ce3fa6,439f1130-d966-4b7e-90dc-66a3a86453e7,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151J-TD401/8006,LB81-5151J-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,07bc8236-86ca-4f23-b8e8-e072005664fd,439f1130-d966-4b7e-90dc-66a3a86453e7,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151J-TD401/9004,LB81-5151J-TD401 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,e6932814-33e6-42cb-802e-5a63bf57e6e4,439f1130-d966-4b7e-90dc-66a3a86453e7,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151J-TD401/9070,LB81-5151J-TD401 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,e574e47b-d903-40f8-9b98-6f68c85d9584,439f1130-d966-4b7e-90dc-66a3a86453e7,22.3,0.3,OK
Lindinvent,Lindinvent,LB81-5151J-TD401/9073,LB81-5151J-TD401 Local room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,7f0f6266-a061-4f6b-8c3d-f2d6a4176811,439f1130-d966-4b7e-90dc-66a3a86453e7,22.3,0.3,OK
Lindinvent,Lindinvent,LB81-5151J-TD401/9084,LB81-5151J-TD401 Local supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,6bf9a472-e192-49e6-b562-414440f5f830,439f1130-d966-4b7e-90dc-66a3a86453e7,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151K-TD401/4152,LB81-5151K-TD401 Presence,Presence,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,ced341af-6fcf-497c-8d9c-c3090a67ce38,0464a563-1e7b-4695-8c3f-65c4a4f22a3d,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151K-TD401/8006,LB81-5151K-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,c4ce83c1-b64d-4779-82ff-7d35255c533a,0464a563-1e7b-4695-8c3f-65c4a4f22a3d,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5151K-TD401/9004,LB81-5151K-TD401 Opening,State,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,f1f5cc94-2d04-4e9d-829f-4176d51ab19a,0464a563-1e7b-4695-8c3f-65c4a4f22a3d,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5151K-TD401/9070,LB81-5151K-TD401 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,f28d1d37-e2de-46a7-894a-d425a07b0111,0464a563-1e7b-4695-8c3f-65c4a4f22a3d,22.4,0.3,OK
Lindinvent,Lindinvent,LB81-5151K-TD401/9073,LB81-5151K-TD401 Local room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5151,PLAN 8,58d7047e-7653-49d0-973b-dd886df404ec,0464a563-1e7b-4695-8c3f-65c4a4f22a3d,22.4,0.3,OK
Lindinvent,Lindinvent,LB81-5151K-TD401/9084,LB81-5151K-TD401 Local supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5151,PLAN 8,b3f9ca4a-640a-4b2c-92be-4c505a9ab7c8,0464a563-1e7b-4695-8c3f-65c4a4f22a3d,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-HD101/8006,LB81-5152A-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,2702ce1c-e2ea-4634-9cdd-1d4e2ee9292c,982ffe98-747e-4523-8925-e6546603015f,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-HD101/9070,LB81-5152A-HD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,3e5192d6-d290-4f53-ad7e-3685e1e4984f,982ffe98-747e-4523-8925-e6546603015f,21.5,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-HD102/8006,LB81-5152A-HD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,61c1303f-ae2c-4ff0-9181-2e0734393dd0,b4f4405d-4a6c-478f-ad9f-b1fa98d08743,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-HD102/9070,LB81-5152A-HD102 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,1fb55e6f-e377-4fb0-afa5-f6746cf832b0,b4f4405d-4a6c-478f-ad9f-b1fa98d08743,21.5,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-HD103/8006,LB81-5152A-HD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,8ee46f5c-8e09-47fb-ae37-de82aad63ed3,3c10bbe1-a11d-475f-b0d5-f7d83b0ea693,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-HD103/9070,LB81-5152A-HD103 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,c77cb058-e2d8-48b6-bbc8-aa89d3453c4c,3c10bbe1-a11d-475f-b0d5-f7d83b0ea693,21.8,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-HD104/8006,LB81-5152A-HD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,2b32d35c-d3e8-4208-9c57-46a08eaadb4f,f14e9cbc-9c94-4a68-9f2f-64427c9d18a6,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-HD104/9070,LB81-5152A-HD104 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,b409f3c0-9149-47bd-9af4-0119c4c07bd6,f14e9cbc-9c94-4a68-9f2f-64427c9d18a6,21.8,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-TD401/4152,LB81-5152A-TD401 Presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,8f3975c0-1a1c-4b8e-bea7-06a2225257de,ad468c29-92e1-45e1-bf01-aa20f575bf69,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-TD401/8006,LB81-5152A-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,aa5294b4-b5c7-4051-8f94-415d55f71500,ad468c29-92e1-45e1-bf01-aa20f575bf69,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-TD401/8009,LB81-5152A-TD401 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,6583ecf4-67bb-40b1-89cb-3dcd25b2aa8c,ad468c29-92e1-45e1-bf01-aa20f575bf69,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-TD401/9004,LB81-5152A-TD401 Opening,State,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,772788da-2531-4ac4-9232-cedea6d6d32b,ad468c29-92e1-45e1-bf01-aa20f575bf69,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-TD401/9070,LB81-5152A-TD401 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,c17fe266-a599-4133-8c95-5c5468006115,ad468c29-92e1-45e1-bf01-aa20f575bf69,21.5,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-TD401/9073,LB81-5152A-TD401 Local room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,d0a34b5f-5d3b-47f3-9910-884626025a7c,ad468c29-92e1-45e1-bf01-aa20f575bf69,22.2,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-TD401/9084,LB81-5152A-TD401 Local supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,554e161b-bca6-405b-8f45-cd8bb61f87c9,ad468c29-92e1-45e1-bf01-aa20f575bf69,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-TD401/9090,LB81-5152A-TD401 CO2,CO2,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,6dd18211-35b2-466a-a2e2-5fba0b3994b7,ad468c29-92e1-45e1-bf01-aa20f575bf69,444.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-TD402/4152,LB81-5152A-TD402 Presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,3d75edf8-2307-41e1-8f46-beb8ef79c609,43756fda-cfe6-42c7-9a95-fe28493a5764,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-TD402/8006,LB81-5152A-TD402 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,7598df8b-29d6-4d42-8d1a-c988f8f6065e,43756fda-cfe6-42c7-9a95-fe28493a5764,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-TD402/8009,LB81-5152A-TD402 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,42fd7302-6cb7-454a-9c63-b81a61e06064,43756fda-cfe6-42c7-9a95-fe28493a5764,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-TD402/9004,LB81-5152A-TD402 Opening,State,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,4bc09ccb-8767-493f-8b09-322b9900e9a4,43756fda-cfe6-42c7-9a95-fe28493a5764,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-TD402/9070,LB81-5152A-TD402 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,8f9ae2d4-2cde-47b4-9ab0-4b3019347abc,43756fda-cfe6-42c7-9a95-fe28493a5764,21.8,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-TD402/9073,LB81-5152A-TD402 Local room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,8ed0f535-824b-48ad-a359-401a51dafd83,43756fda-cfe6-42c7-9a95-fe28493a5764,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-TD402/9084,LB81-5152A-TD402 Local supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,7306d184-696a-4417-9340-f7f441edd77d,43756fda-cfe6-42c7-9a95-fe28493a5764,5.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-TD402/9090,LB81-5152A-TD402 CO2,CO2,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,ac9006c4-ee81-41b9-922f-50c7a08e648d,43756fda-cfe6-42c7-9a95-fe28493a5764,442.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD101/-12,LB81-5152A-VFD101 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,f2256a3c-dc24-49f3-98e5-f1000116848b,145557e3-8393-4398-8ebd-f8a2871f92f4,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD101/4151,LB81-5152A-VFD101 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,89857985-e166-43d0-b413-c2ab47e5b0b3,145557e3-8393-4398-8ebd-f8a2871f92f4,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD101/4152,LB81-5152A-VFD101 Presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,d8a72b52-5a01-4ade-917f-7da4cf295a15,145557e3-8393-4398-8ebd-f8a2871f92f4,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD101/8006,LB81-5152A-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,134188b6-52bb-4922-93c3-8abbeb17363d,145557e3-8393-4398-8ebd-f8a2871f92f4,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD101/8009,LB81-5152A-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,b8fd352f-0129-4826-8c27-71677696d935,145557e3-8393-4398-8ebd-f8a2871f92f4,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD101/9004,LB81-5152A-VFD101 Opening,State,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,70b1be11-5131-47fd-8722-45b2a27738a5,145557e3-8393-4398-8ebd-f8a2871f92f4,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD101/9070,LB81-5152A-VFD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,f3140a6a-0613-4360-a8b5-ccb0c5ee28f7,145557e3-8393-4398-8ebd-f8a2871f92f4,21.5,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD101/9090,LB81-5152A-VFD101 CO2,CO2,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,55177910-ca46-4947-a6a4-7d9d583667c4,145557e3-8393-4398-8ebd-f8a2871f92f4,444.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD102/-12,LB81-5152A-VFD102 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,82e8c897-5b17-4017-a58d-ccfd1fbd38da,1db54e15-456e-4cf9-a5a8-a048566835a7,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD102/4151,LB81-5152A-VFD102 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,ede43213-bb09-44c6-b698-25d953c60b89,1db54e15-456e-4cf9-a5a8-a048566835a7,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD102/4152,LB81-5152A-VFD102 Presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,8c1c1ee7-86c3-4b87-bfcf-d2a8dc6c38c3,1db54e15-456e-4cf9-a5a8-a048566835a7,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD102/8006,LB81-5152A-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,67119622-907b-41f0-8cdf-f5eb15523580,1db54e15-456e-4cf9-a5a8-a048566835a7,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD102/8009,LB81-5152A-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,820b6bac-853d-45cd-ba02-fe6ec71b2108,1db54e15-456e-4cf9-a5a8-a048566835a7,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD102/9004,LB81-5152A-VFD102 Opening,State,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,600990c0-ddc2-4e8e-9f38-99ad0bb95769,1db54e15-456e-4cf9-a5a8-a048566835a7,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD102/9070,LB81-5152A-VFD102 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,503b821b-dd3d-4a12-95e1-a799541ba82a,1db54e15-456e-4cf9-a5a8-a048566835a7,21.5,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD102/9090,LB81-5152A-VFD102 CO2,CO2,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,4531c2dd-dbec-42eb-8bdf-0515e5c80aba,1db54e15-456e-4cf9-a5a8-a048566835a7,444.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD103/-12,LB81-5152A-VFD103 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,fa6206a4-9161-4fd6-8d6a-6c02d31fc78b,d46b38b7-5e31-482f-8229-09dab0a851b0,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD103/4151,LB81-5152A-VFD103 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,e80dffda-f971-4a08-b1a7-67566f0f8cd0,d46b38b7-5e31-482f-8229-09dab0a851b0,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD103/4152,LB81-5152A-VFD103 Presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,6215ff76-7601-4b04-bf99-84f470a6f753,d46b38b7-5e31-482f-8229-09dab0a851b0,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD103/8006,LB81-5152A-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,dafc5ab7-bbd7-4a64-8c3a-38e60270f060,d46b38b7-5e31-482f-8229-09dab0a851b0,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD103/8009,LB81-5152A-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,ae0a6682-5d66-4969-af7b-d2c8fb0e27ce,d46b38b7-5e31-482f-8229-09dab0a851b0,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD103/9004,LB81-5152A-VFD103 Opening,State,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,3d3582b9-3f6c-4414-a23f-ce268832c9d7,d46b38b7-5e31-482f-8229-09dab0a851b0,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD103/9070,LB81-5152A-VFD103 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,a968df79-e507-44c5-b3cd-45257273404a,d46b38b7-5e31-482f-8229-09dab0a851b0,21.8,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD103/9090,LB81-5152A-VFD103 CO2,CO2,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,e2eeb294-d781-4323-8237-e5acedc4bcd6,d46b38b7-5e31-482f-8229-09dab0a851b0,443.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD104/-12,LB81-5152A-VFD104 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,36468fb4-80a1-4af6-9a47-5e2978549167,b9d35664-68d6-4a9b-b42d-1698cdbbcce1,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD104/4151,LB81-5152A-VFD104 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,3b08e894-fb2f-40bb-9cca-67f4fafd4738,b9d35664-68d6-4a9b-b42d-1698cdbbcce1,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD104/4152,LB81-5152A-VFD104 Presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,348c871f-6f55-4f0b-88df-ea8474a96ed3,b9d35664-68d6-4a9b-b42d-1698cdbbcce1,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD104/8006,LB81-5152A-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,a2da8a37-b902-4989-8a0c-cf46ad469fb3,b9d35664-68d6-4a9b-b42d-1698cdbbcce1,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD104/8009,LB81-5152A-VFD104 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,025a605a-7714-40cf-af72-df4d1083def6,b9d35664-68d6-4a9b-b42d-1698cdbbcce1,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD104/9004,LB81-5152A-VFD104 Opening,State,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,56e22862-bba4-416c-98fc-6ceebf3020b0,b9d35664-68d6-4a9b-b42d-1698cdbbcce1,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD104/9070,LB81-5152A-VFD104 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,ac9587dc-b06a-4419-aeb0-b3cac5b22028,b9d35664-68d6-4a9b-b42d-1698cdbbcce1,21.8,0.3,OK
Lindinvent,Lindinvent,LB81-5152A-VFD104/9090,LB81-5152A-VFD104 CO2,CO2,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,2c189d6e-97b8-450e-8e6c-af0903228d6c,b9d35664-68d6-4a9b-b42d-1698cdbbcce1,445.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-TD401/4152,LB81-5152C-TD401 Presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,8915cddb-78de-4be3-8cf4-8733d730ce7a,35c0706f-5d29-4c71-ae81-f401e5cfefe9,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-TD401/8006,LB81-5152C-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,8abe3e99-274b-4e87-ad83-078c200fde60,35c0706f-5d29-4c71-ae81-f401e5cfefe9,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-TD401/8009,LB81-5152C-TD401 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,9e710917-7cf0-4eea-82e0-c8588350097c,35c0706f-5d29-4c71-ae81-f401e5cfefe9,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-TD401/9004,LB81-5152C-TD401 Opening,State,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,09eca27b-a8e1-456b-8674-a569dff40fc7,35c0706f-5d29-4c71-ae81-f401e5cfefe9,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-TD401/9070,LB81-5152C-TD401 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,efcb4866-c569-442c-bfd2-d11085eb04d2,35c0706f-5d29-4c71-ae81-f401e5cfefe9,21.3,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-TD401/9073,LB81-5152C-TD401 Local room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,22261094-c878-4bf8-bfbd-3faf699b8ad2,35c0706f-5d29-4c71-ae81-f401e5cfefe9,22.2,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-TD401/9084,LB81-5152C-TD401 Local supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,1dc5b156-02ba-4831-8777-bddaac165013,35c0706f-5d29-4c71-ae81-f401e5cfefe9,2.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-TD401/9090,LB81-5152C-TD401 CO2,CO2,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,76da25b1-36ea-467a-88bd-cb521328bf73,35c0706f-5d29-4c71-ae81-f401e5cfefe9,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-VFD101/-12,LB81-5152C-VFD101 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,d8948666-6da2-4e28-8201-c63f34b5367d,6ae6c4f8-1499-4b40-a77e-ce5fab3cbe4f,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-VFD101/4151,LB81-5152C-VFD101 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,63dafaf3-e0e7-44c9-953d-ee3b8de5a31b,6ae6c4f8-1499-4b40-a77e-ce5fab3cbe4f,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-VFD101/4152,LB81-5152C-VFD101 Presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,2e64daf4-29fe-4b7e-886a-0f0f402036c9,6ae6c4f8-1499-4b40-a77e-ce5fab3cbe4f,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-VFD101/8006,LB81-5152C-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,2c13ac55-c7d9-4adc-b345-3c29cefc79d1,6ae6c4f8-1499-4b40-a77e-ce5fab3cbe4f,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-VFD101/8009,LB81-5152C-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,7c1dd45a-6477-42f2-a232-6dc7608073b2,6ae6c4f8-1499-4b40-a77e-ce5fab3cbe4f,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-VFD101/9004,LB81-5152C-VFD101 Opening,State,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,d1db1989-cc24-4e46-8475-9f435baed32b,6ae6c4f8-1499-4b40-a77e-ce5fab3cbe4f,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-VFD101/9070,LB81-5152C-VFD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,77b3e914-d93f-42c1-9229-5ef17ae3ab8b,6ae6c4f8-1499-4b40-a77e-ce5fab3cbe4f,21.3,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-VFD101/9090,LB81-5152C-VFD101 CO2,CO2,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,4809ad86-6e06-4e5a-b6d3-4a8d0f072189,6ae6c4f8-1499-4b40-a77e-ce5fab3cbe4f,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-VFD102/-12,LB81-5152C-VFD102 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,1a33d2fa-c864-4553-be83-8f157202725a,28c3466f-5ba8-495d-bdc2-e5d66c47b541,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-VFD102/4151,LB81-5152C-VFD102 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,f91d4964-ea80-4d18-b984-9b8b61235640,28c3466f-5ba8-495d-bdc2-e5d66c47b541,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-VFD102/4152,LB81-5152C-VFD102 Presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,3ffe8bdf-afaf-439b-90ae-7c725492cfac,28c3466f-5ba8-495d-bdc2-e5d66c47b541,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-VFD102/8006,LB81-5152C-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,084da736-f1ee-48f8-9f52-e34a50b43a0e,28c3466f-5ba8-495d-bdc2-e5d66c47b541,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-VFD102/8009,LB81-5152C-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,e82a356a-f689-4f28-aaaf-555843527690,28c3466f-5ba8-495d-bdc2-e5d66c47b541,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-VFD102/9004,LB81-5152C-VFD102 Opening,State,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,3020e1f1-e8a7-4a07-bd3f-c80e67cb8e9e,28c3466f-5ba8-495d-bdc2-e5d66c47b541,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-VFD102/9070,LB81-5152C-VFD102 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,720da3d5-9231-420e-b4a3-e3d8e22bfc6b,28c3466f-5ba8-495d-bdc2-e5d66c47b541,21.3,0.3,OK
Lindinvent,Lindinvent,LB81-5152C-VFD102/9090,LB81-5152C-VFD102 CO2,CO2,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,932c0ed1-50e9-4adc-bbd4-33dd54aedb84,28c3466f-5ba8-495d-bdc2-e5d66c47b541,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152G-KTD11/-12,LB81-5152G-KTD11 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,fcbb36df-c4c9-4d2d-8695-b868898768b9,468fb739-95bd-43b6-9dfc-c180a1391f87,3.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152G-KTD11/-20,LB81-5152G-KTD11 Pressure,Pressure,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,9b434710-3dd9-407c-b28f-74da76e00a41,468fb739-95bd-43b6-9dfc-c180a1391f87,0.1,0.3,OK
Lindinvent,Lindinvent,LB81-5152G-KTD11/8007,LB81-5152G-KTD11 Pressure setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,7e67cd78-989a-45a4-9ee2-78ffca532b4b,468fb739-95bd-43b6-9dfc-c180a1391f87,7.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152G-KTD21/-13,LB81-5152G-KTD21 Exhaust air flow,Flow,ExhaustAir,ÖPPET KONTOR,5152,PLAN 8,78334c9b-1abc-4ec0-b5a2-b509a5e53bf7,c93eeb2a-d9f8-4b6e-a29a-aad6073b43fd,-6.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152G-KTD21/-20,LB81-5152G-KTD21 Pressure,Pressure,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,32263df1-74a1-4708-8f8c-c7051705fefb,c93eeb2a-d9f8-4b6e-a29a-aad6073b43fd,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152G-KTD21/8007,LB81-5152G-KTD21 Pressure setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,8cf9b504-a4d9-4f4f-80c6-d3273c95204d,c93eeb2a-d9f8-4b6e-a29a-aad6073b43fd,77.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-HD101/8006,LB81-5152H-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,437c9514-443b-48d1-9247-183971289222,e274c65f-890c-48b5-9a8a-258f87055aa6,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-HD101/9070,LB81-5152H-HD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,cd2381f8-2db0-4b0c-b1e7-3eb06bf7bf9b,e274c65f-890c-48b5-9a8a-258f87055aa6,21.8,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-HD102/8006,LB81-5152H-HD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,19ba60cb-0358-4dd4-86b6-aa21535de0f6,4a34bf99-ceb4-4485-bfa2-092a14c281ba,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-HD102/9070,LB81-5152H-HD102 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,6bc55324-1a5c-4873-8a11-7ad949000538,4a34bf99-ceb4-4485-bfa2-092a14c281ba,21.8,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-HD103/8006,LB81-5152H-HD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,19844957-0009-4a4c-91cc-7f4cc0adff2e,a8630398-b7c5-4f48-afb3-821dabd23eb2,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-HD103/9070,LB81-5152H-HD103 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,3a30f710-08ae-455e-86f8-a39571ce75a5,a8630398-b7c5-4f48-afb3-821dabd23eb2,21.8,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD101/-12,LB81-5152H-VFD101 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,afdbe574-b632-4bb0-8fab-d9c020677d4c,d69ac30b-2081-49a0-a68e-92907d01ff7b,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD101/4151,LB81-5152H-VFD101 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,4df3a8ce-d33a-4b3e-86a9-9f856bcff132,d69ac30b-2081-49a0-a68e-92907d01ff7b,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD101/4152,LB81-5152H-VFD101 Presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,75e0aa55-3044-4d45-a952-196d59e09c4f,d69ac30b-2081-49a0-a68e-92907d01ff7b,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD101/8006,LB81-5152H-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,74434cc4-e00d-4760-8ff9-9cdb40188fb0,d69ac30b-2081-49a0-a68e-92907d01ff7b,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD101/8009,LB81-5152H-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,50b4f199-8685-486d-bf3b-7e418e55e332,d69ac30b-2081-49a0-a68e-92907d01ff7b,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD101/9004,LB81-5152H-VFD101 Opening,State,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,d8f9a804-39c9-4eec-8419-410618f86f0a,d69ac30b-2081-49a0-a68e-92907d01ff7b,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD101/9070,LB81-5152H-VFD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,5f4f1e45-7e90-4519-bc4f-6352d66e3254,d69ac30b-2081-49a0-a68e-92907d01ff7b,21.8,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD101/9090,LB81-5152H-VFD101 CO2,CO2,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,b3fe2660-592e-4317-8af5-112c1cdf5130,d69ac30b-2081-49a0-a68e-92907d01ff7b,475.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD102/-12,LB81-5152H-VFD102 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,3992d85e-0afc-46d9-a8ad-e9f5fcff5c63,46bf2b22-9950-4567-8848-336327ae9b28,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD102/4151,LB81-5152H-VFD102 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,89025fa9-511d-4723-9d83-af5a3476a8b3,46bf2b22-9950-4567-8848-336327ae9b28,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD102/4152,LB81-5152H-VFD102 Presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,7409eacd-80d0-4e2f-942f-e7cbbb6dc6f2,46bf2b22-9950-4567-8848-336327ae9b28,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD102/8006,LB81-5152H-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,6e148965-7571-4b5d-a2f3-b7fd32a666c7,46bf2b22-9950-4567-8848-336327ae9b28,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD102/8009,LB81-5152H-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,7e47cec8-6dfc-4586-9ebc-c669b2b472a8,46bf2b22-9950-4567-8848-336327ae9b28,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD102/9004,LB81-5152H-VFD102 Opening,State,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,897de3d2-79b3-4cb0-a3cc-9913a5491752,46bf2b22-9950-4567-8848-336327ae9b28,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD102/9070,LB81-5152H-VFD102 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,53a2bd63-32be-4532-a3b3-100369695fbf,46bf2b22-9950-4567-8848-336327ae9b28,21.8,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD102/9090,LB81-5152H-VFD102 CO2,CO2,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,1339ce1f-2036-4269-bfc1-1a7f1aae6d63,46bf2b22-9950-4567-8848-336327ae9b28,474.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD103/-12,LB81-5152H-VFD103 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,e143d0b4-ab2e-46a9-a9a7-48327d50ba1c,35665c32-66f5-42ca-9849-07ec2020b15e,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD103/4151,LB81-5152H-VFD103 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,c320ed2e-deec-4ef6-98e8-9a414b13e7ed,35665c32-66f5-42ca-9849-07ec2020b15e,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD103/4152,LB81-5152H-VFD103 Presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,2ac6d4a3-d83e-4657-b4a7-020cf59442f3,35665c32-66f5-42ca-9849-07ec2020b15e,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD103/8006,LB81-5152H-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,b659cea7-dda7-4062-a248-de39ab04a3c4,35665c32-66f5-42ca-9849-07ec2020b15e,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD103/8009,LB81-5152H-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,646fd838-ce79-4e1f-bfb2-a1fbde921edd,35665c32-66f5-42ca-9849-07ec2020b15e,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD103/9004,LB81-5152H-VFD103 Opening,State,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,1947b544-c30b-41c5-a128-87690eaf3361,35665c32-66f5-42ca-9849-07ec2020b15e,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD103/9070,LB81-5152H-VFD103 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,b2581e35-fd29-4d4f-9376-d5b1b1999cd4,35665c32-66f5-42ca-9849-07ec2020b15e,21.8,0.3,OK
Lindinvent,Lindinvent,LB81-5152H-VFD103/9090,LB81-5152H-VFD103 CO2,CO2,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,1b605637-274f-469f-9df7-2a8271e31f03,35665c32-66f5-42ca-9849-07ec2020b15e,474.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152J-HD101/8006,LB81-5152J-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,4a47564e-757a-4e28-b8cc-54529f2690a8,21f71339-1a3e-424d-94f6-a5fbea11f993,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152J-HD101/9070,LB81-5152J-HD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,efc6574f-097e-4082-963e-e74ad6e982c9,21f71339-1a3e-424d-94f6-a5fbea11f993,22.4,0.3,OK
Lindinvent,Lindinvent,LB81-5152J-VFD101/-12,LB81-5152J-VFD101 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,f59db1fc-120b-455c-b36a-065d7314fcf0,252f2789-d892-4753-8948-9a5677f07c7c,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152J-VFD101/4151,LB81-5152J-VFD101 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,e49707eb-d1cf-46c9-8b05-0e51736a3d63,252f2789-d892-4753-8948-9a5677f07c7c,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152J-VFD101/4152,LB81-5152J-VFD101 Presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,f08b5e88-b567-448c-89e1-49ae8639e8b7,252f2789-d892-4753-8948-9a5677f07c7c,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152J-VFD101/8006,LB81-5152J-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,c0187bcd-e9a0-4c80-befd-b8f07e2d621b,252f2789-d892-4753-8948-9a5677f07c7c,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5152J-VFD101/8009,LB81-5152J-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,3457ddc6-9504-4fd0-b17e-99cd16e0812a,252f2789-d892-4753-8948-9a5677f07c7c,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152J-VFD101/9004,LB81-5152J-VFD101 Opening,State,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,2263e676-8272-4f56-9996-ebc544781f24,252f2789-d892-4753-8948-9a5677f07c7c,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152J-VFD101/9070,LB81-5152J-VFD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,a75aec12-5f8a-4f0b-86bf-69c763608e3c,252f2789-d892-4753-8948-9a5677f07c7c,22.4,0.3,OK
Lindinvent,Lindinvent,LB81-5152J-VFD101/9090,LB81-5152J-VFD101 CO2,CO2,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,03e941f3-0fff-4bb5-812e-fe544690e283,252f2789-d892-4753-8948-9a5677f07c7c,464.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152K-HD101/8006,LB81-5152K-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,0ffc0a66-39da-4d1b-bc47-0a66792e6ef1,90adbbe7-92ef-4c86-92d1-a5a6d7c03727,22.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152K-HD101/9070,LB81-5152K-HD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,5e2b56e1-82b1-4c01-905e-24e749d8c5de,90adbbe7-92ef-4c86-92d1-a5a6d7c03727,21.7,0.3,OK
Lindinvent,Lindinvent,LB81-5152K-TD401/4152,LB81-5152K-TD401 Presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,52dc7457-d55d-4eb1-bc48-b877d3797a82,01b822c9-cbf0-4dfc-9b95-389fb63f8ec8,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152K-TD401/8006,LB81-5152K-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,e2796b80-44ef-4ddb-98f5-18e97769cc35,01b822c9-cbf0-4dfc-9b95-389fb63f8ec8,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5152K-TD401/8009,LB81-5152K-TD401 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,33c461f7-1cce-49c9-9de1-184ccd207b6e,01b822c9-cbf0-4dfc-9b95-389fb63f8ec8,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152K-TD401/9004,LB81-5152K-TD401 Opening,State,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,968a93f3-cddd-47d1-84db-7a41649e2f3c,01b822c9-cbf0-4dfc-9b95-389fb63f8ec8,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152K-TD401/9070,LB81-5152K-TD401 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,19052e43-a318-4862-8e79-540a16c1c8d4,01b822c9-cbf0-4dfc-9b95-389fb63f8ec8,21.7,0.3,OK
Lindinvent,Lindinvent,LB81-5152K-TD401/9073,LB81-5152K-TD401 Local room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,e631ffa3-9cca-45e0-b14c-5b2c4981fdc6,01b822c9-cbf0-4dfc-9b95-389fb63f8ec8,21.7,0.3,OK
Lindinvent,Lindinvent,LB81-5152K-TD401/9084,LB81-5152K-TD401 Local supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,2b24b171-0009-4f87-9b7c-1624676f5a22,01b822c9-cbf0-4dfc-9b95-389fb63f8ec8,4.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152K-TD401/9090,LB81-5152K-TD401 CO2,CO2,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,75cfcb42-921a-41b9-87a2-92ffaf0b3a28,01b822c9-cbf0-4dfc-9b95-389fb63f8ec8,426.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152K-VFD101/-12,LB81-5152K-VFD101 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,b089ce79-e6ff-4b45-867b-307bfd726235,742f2494-4d4f-49ee-b3e8-6a22c1509c64,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152K-VFD101/4151,LB81-5152K-VFD101 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,78925d6f-62ff-46b4-922c-dab6f949c41b,742f2494-4d4f-49ee-b3e8-6a22c1509c64,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152K-VFD101/4152,LB81-5152K-VFD101 Presence,Presence,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,0f09d03a-79c0-42a3-9487-99434c2874c1,742f2494-4d4f-49ee-b3e8-6a22c1509c64,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152K-VFD101/8006,LB81-5152K-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,ff7e0405-a918-40f9-a9fd-b8dd2f9c63a2,742f2494-4d4f-49ee-b3e8-6a22c1509c64,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5152K-VFD101/8009,LB81-5152K-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,7769e78d-bd38-4afb-9d80-fafdf8aa8bdd,742f2494-4d4f-49ee-b3e8-6a22c1509c64,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152K-VFD101/9004,LB81-5152K-VFD101 Opening,State,SupplyAir,ÖPPET KONTOR,5152,PLAN 8,ef47379f-4a16-49ef-803b-a83b291df4b9,742f2494-4d4f-49ee-b3e8-6a22c1509c64,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5152K-VFD101/9070,LB81-5152K-VFD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,36cfc922-f502-4cc2-87de-a879cb861cea,742f2494-4d4f-49ee-b3e8-6a22c1509c64,21.7,0.3,OK
Lindinvent,Lindinvent,LB81-5152K-VFD101/9090,LB81-5152K-VFD101 CO2,CO2,IndoorAir,ÖPPET KONTOR,5152,PLAN 8,8398556b-816e-431c-afbc-9018263f0daf,742f2494-4d4f-49ee-b3e8-6a22c1509c64,428.0,0.3,OK
Lindinvent,Lindinvent,LB81-5153-VFD101/-12,LB81-5153-VFD101 Supply air flow,Flow,SupplyAir,LOUNGE,5153,PLAN 8,59f51e1d-0b82-4d50-87ad-31447eb74b7f,02e50fa5-df83-412a-8776-0cc222f469c1,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5153-VFD101/4151,LB81-5153-VFD101 Local presence,Presence,IndoorAir,LOUNGE,5153,PLAN 8,d7efa455-2a51-4e99-b8e4-593c534a7e89,02e50fa5-df83-412a-8776-0cc222f469c1,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5153-VFD101/4152,LB81-5153-VFD101 Presence,Presence,IndoorAir,LOUNGE,5153,PLAN 8,e789d8c3-f3b1-47ff-a879-7d42997238b4,02e50fa5-df83-412a-8776-0cc222f469c1,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5153-VFD101/8006,LB81-5153-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,LOUNGE,5153,PLAN 8,045c0747-cda7-4193-b413-895155c66388,02e50fa5-df83-412a-8776-0cc222f469c1,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5153-VFD101/9004,LB81-5153-VFD101 Opening,State,SupplyAir,LOUNGE,5153,PLAN 8,ff0d7289-9d6c-429a-b78f-d4520a0690bb,02e50fa5-df83-412a-8776-0cc222f469c1,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5153-VFD101/9070,LB81-5153-VFD101 Room temperature,Temperature,IndoorAir,LOUNGE,5153,PLAN 8,26a91271-67d7-4ced-b399-371f5c5c5ece,02e50fa5-df83-412a-8776-0cc222f469c1,21.4,0.3,OK
Lindinvent,Lindinvent,LB81-5154-KTD21/-13,LB81-5154-KTD21 Exhaust air flow,Flow,ExhaustAir,PAUSYTA,5154,PLAN 8,fd205f24-3a85-4c02-8d59-5a9419b0c0d6,53be9c67-1cac-403d-963b-f2cc30723c2a,-1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-KTD21/-20,LB81-5154-KTD21 Pressure,Pressure,IndoorAir,PAUSYTA,5154,PLAN 8,64489b63-77fb-4149-a031-0ebb4afdb445,53be9c67-1cac-403d-963b-f2cc30723c2a,1.2,0.3,OK
Lindinvent,Lindinvent,LB81-5154-KTD21/8007,LB81-5154-KTD21 Pressure setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5154,PLAN 8,9ab6791a-7a16-4d6c-9f38-016c9cbe25ce,53be9c67-1cac-403d-963b-f2cc30723c2a,90.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-TD401/4152,LB81-5154-TD401 Presence,Presence,IndoorAir,PAUSYTA,5154,PLAN 8,510c86bc-3abb-4d2e-bed6-6166a6cfc16e,7fede1b5-b25e-4d0f-8de8-db7ccc9c6cca,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-TD401/8006,LB81-5154-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5154,PLAN 8,c8695d9e-b37f-4794-bc46-a77e211991e8,7fede1b5-b25e-4d0f-8de8-db7ccc9c6cca,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5154-TD401/8009,LB81-5154-TD401 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5154,PLAN 8,d60baa41-a8ae-460a-98f9-ecf41bf16517,7fede1b5-b25e-4d0f-8de8-db7ccc9c6cca,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-TD401/9004,LB81-5154-TD401 Opening,State,SupplyAir,PAUSYTA,5154,PLAN 8,07b0624f-0a1b-4f8e-a81a-b7755c67549b,7fede1b5-b25e-4d0f-8de8-db7ccc9c6cca,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-TD401/9070,LB81-5154-TD401 Room temperature,Temperature,IndoorAir,PAUSYTA,5154,PLAN 8,2789173d-91c7-4f52-95f8-0fd1d00b1043,7fede1b5-b25e-4d0f-8de8-db7ccc9c6cca,20.9,0.3,OK
Lindinvent,Lindinvent,LB81-5154-TD401/9073,LB81-5154-TD401 Local room temperature,Temperature,IndoorAir,PAUSYTA,5154,PLAN 8,8079fd3e-8ddb-4b2f-aebc-fa168126805a,7fede1b5-b25e-4d0f-8de8-db7ccc9c6cca,22.2,0.3,OK
Lindinvent,Lindinvent,LB81-5154-TD401/9084,LB81-5154-TD401 Local supply air flow,Flow,SupplyAir,PAUSYTA,5154,PLAN 8,66fcfe1b-454c-40f3-83a2-cebaa78f73b8,7fede1b5-b25e-4d0f-8de8-db7ccc9c6cca,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-TD401/9090,LB81-5154-TD401 CO2,CO2,IndoorAir,PAUSYTA,5154,PLAN 8,0e1e2448-efe3-4a37-8086-ff928390bffb,7fede1b5-b25e-4d0f-8de8-db7ccc9c6cca,456.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-TD402/4152,LB81-5154-TD402 Presence,Presence,IndoorAir,PAUSYTA,5154,PLAN 8,134f3974-2cc6-4027-b024-024c5418223f,a7ed3613-f02b-4b61-ba6a-4f7455f4af61,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-TD402/8006,LB81-5154-TD402 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5154,PLAN 8,07c9b5a9-5b3b-4da1-848d-8005b0d9eb46,a7ed3613-f02b-4b61-ba6a-4f7455f4af61,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5154-TD402/8009,LB81-5154-TD402 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5154,PLAN 8,d7319e76-fe7a-4f84-a9dc-fda58de90993,a7ed3613-f02b-4b61-ba6a-4f7455f4af61,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-TD402/9004,LB81-5154-TD402 Opening,State,SupplyAir,PAUSYTA,5154,PLAN 8,78e7936a-bfc8-4987-b54f-bb29f9f81949,a7ed3613-f02b-4b61-ba6a-4f7455f4af61,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-TD402/9070,LB81-5154-TD402 Room temperature,Temperature,IndoorAir,PAUSYTA,5154,PLAN 8,a73da41e-23b1-4340-9770-d92bfa57ffca,a7ed3613-f02b-4b61-ba6a-4f7455f4af61,20.9,0.3,OK
Lindinvent,Lindinvent,LB81-5154-TD402/9073,LB81-5154-TD402 Local room temperature,Temperature,IndoorAir,PAUSYTA,5154,PLAN 8,a6cfdd0a-d148-4a3a-b8c3-c64f83bf736f,a7ed3613-f02b-4b61-ba6a-4f7455f4af61,21.9,0.3,OK
Lindinvent,Lindinvent,LB81-5154-TD402/9084,LB81-5154-TD402 Local supply air flow,Flow,SupplyAir,PAUSYTA,5154,PLAN 8,dc77361c-865d-40ac-8d5f-8a8e1cce86e7,a7ed3613-f02b-4b61-ba6a-4f7455f4af61,3.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-TD402/9090,LB81-5154-TD402 CO2,CO2,IndoorAir,PAUSYTA,5154,PLAN 8,48e146e3-e0eb-49bc-a65f-e2e734dde17c,a7ed3613-f02b-4b61-ba6a-4f7455f4af61,456.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD101/-12,LB81-5154-VFD101 Supply air flow,Flow,SupplyAir,PAUSYTA,5154,PLAN 8,0e9d0230-a964-4ada-ac75-25cf1b10481b,8fb97df8-6931-4359-8c9e-b4900e7de0b8,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD101/4151,LB81-5154-VFD101 Local presence,Presence,IndoorAir,PAUSYTA,5154,PLAN 8,13f5a15e-516b-4765-af27-3ab0488fcd7a,8fb97df8-6931-4359-8c9e-b4900e7de0b8,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD101/4152,LB81-5154-VFD101 Presence,Presence,IndoorAir,PAUSYTA,5154,PLAN 8,3faf1b72-544e-4d72-a09c-63763a6a4518,8fb97df8-6931-4359-8c9e-b4900e7de0b8,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD101/8006,LB81-5154-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5154,PLAN 8,7f4c551a-435d-490f-bd3e-1112150ad9c0,8fb97df8-6931-4359-8c9e-b4900e7de0b8,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD101/8009,LB81-5154-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5154,PLAN 8,329c6cd7-d1c1-40d9-b4f9-93f4c27bacc2,8fb97df8-6931-4359-8c9e-b4900e7de0b8,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD101/9004,LB81-5154-VFD101 Opening,State,SupplyAir,PAUSYTA,5154,PLAN 8,44509c7a-5c6d-4bbc-b192-169324c39782,8fb97df8-6931-4359-8c9e-b4900e7de0b8,16.0,0.3,OK
