family,system,littera,popularName,quantityKind,placement,room_name,room_littera,storey,sensor_id,parent_device_id,latest_value,age_hours_at_probe,edgeStatus
Lindinvent,Lindinvent,LB81-5154-VFD101/9070,LB81-5154-VFD101 Room temperature,Temperature,IndoorAir,PAUSYTA,5154,PLAN 8,0657714f-e5c4-4cd2-9d4c-760d0846a589,8fb97df8-6931-4359-8c9e-b4900e7de0b8,20.9,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD101/9090,LB81-5154-VFD101 CO2,CO2,IndoorAir,PAUSYTA,5154,PLAN 8,6dbd14e9-9464-4233-a4a9-71b99badeacf,8fb97df8-6931-4359-8c9e-b4900e7de0b8,456.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD102/-12,LB81-5154-VFD102 Supply air flow,Flow,SupplyAir,PAUSYTA,5154,PLAN 8,751f343a-e0a4-428d-a75d-d62320cb2224,e0657188-b623-4593-b3e5-5a2c4390bfa4,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD102/4151,LB81-5154-VFD102 Local presence,Presence,IndoorAir,PAUSYTA,5154,PLAN 8,fb1f9922-771d-47f4-8f68-185858350010,e0657188-b623-4593-b3e5-5a2c4390bfa4,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD102/4152,LB81-5154-VFD102 Presence,Presence,IndoorAir,PAUSYTA,5154,PLAN 8,23e412b6-feda-4aad-bdad-59fecd2fd342,e0657188-b623-4593-b3e5-5a2c4390bfa4,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD102/8006,LB81-5154-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5154,PLAN 8,0f496891-de31-49e6-b46d-ffb44fb0bdeb,e0657188-b623-4593-b3e5-5a2c4390bfa4,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD102/8009,LB81-5154-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5154,PLAN 8,aef15ec2-c77f-4288-9159-c5747b5e1fc0,e0657188-b623-4593-b3e5-5a2c4390bfa4,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD102/9004,LB81-5154-VFD102 Opening,State,SupplyAir,PAUSYTA,5154,PLAN 8,94e6a33d-47e4-477c-8fc0-fe5b6cd56ac8,e0657188-b623-4593-b3e5-5a2c4390bfa4,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD102/9070,LB81-5154-VFD102 Room temperature,Temperature,IndoorAir,PAUSYTA,5154,PLAN 8,f6b2de5d-2a07-48ff-953a-09affb15066c,e0657188-b623-4593-b3e5-5a2c4390bfa4,20.9,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD102/9090,LB81-5154-VFD102 CO2,CO2,IndoorAir,PAUSYTA,5154,PLAN 8,763f532c-fefa-4504-a351-895a5b99160b,e0657188-b623-4593-b3e5-5a2c4390bfa4,456.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD103/-12,LB81-5154-VFD103 Supply air flow,Flow,SupplyAir,PAUSYTA,5154,PLAN 8,47da4bca-bfb2-400d-bf98-bb2a0c7c2a70,0a179e18-3e3d-445d-9f50-f3dde1ce1650,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD103/4151,LB81-5154-VFD103 Local presence,Presence,IndoorAir,PAUSYTA,5154,PLAN 8,e3a1e31d-c05b-4873-add2-32ac6c7b90ac,0a179e18-3e3d-445d-9f50-f3dde1ce1650,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD103/4152,LB81-5154-VFD103 Presence,Presence,IndoorAir,PAUSYTA,5154,PLAN 8,b6410b5d-c29e-4f3c-8585-b16fddc4cef8,0a179e18-3e3d-445d-9f50-f3dde1ce1650,0.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD103/8006,LB81-5154-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5154,PLAN 8,e6239655-5f28-4233-8b80-b9b92544d2ec,0a179e18-3e3d-445d-9f50-f3dde1ce1650,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD103/8009,LB81-5154-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5154,PLAN 8,551f3596-0951-473f-82bf-4c4b15bbafc4,0a179e18-3e3d-445d-9f50-f3dde1ce1650,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD103/9004,LB81-5154-VFD103 Opening,State,SupplyAir,PAUSYTA,5154,PLAN 8,dc8d55e0-4b87-4760-9b77-02b3bb881b2c,0a179e18-3e3d-445d-9f50-f3dde1ce1650,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD103/9070,LB81-5154-VFD103 Room temperature,Temperature,IndoorAir,PAUSYTA,5154,PLAN 8,3054326c-9c4b-4d72-ace1-9e1440492b14,0a179e18-3e3d-445d-9f50-f3dde1ce1650,20.9,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD103/9090,LB81-5154-VFD103 CO2,CO2,IndoorAir,PAUSYTA,5154,PLAN 8,b4c50a19-5950-44c8-a2a5-b86022c8d874,0a179e18-3e3d-445d-9f50-f3dde1ce1650,456.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD104/-12,LB81-5154-VFD104 Supply air flow,Flow,SupplyAir,PAUSYTA,5154,PLAN 8,afc4a063-e448-4f8a-8f68-f5699daa5a89,d96009e0-ad8c-4be0-a836-49a6e4e2e5c4,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD104/4151,LB81-5154-VFD104 Local presence,Presence,IndoorAir,PAUSYTA,5154,PLAN 8,62ad8fc0-4a56-4483-abd9-d153a6ab2d04,d96009e0-ad8c-4be0-a836-49a6e4e2e5c4,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD104/4152,LB81-5154-VFD104 Presence,Presence,IndoorAir,PAUSYTA,5154,PLAN 8,31ee139c-f046-4a05-95ea-5d08d921783d,d96009e0-ad8c-4be0-a836-49a6e4e2e5c4,1.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD104/8006,LB81-5154-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5154,PLAN 8,e2b5f3ff-c913-41d9-b9dc-f40ca41ec0f8,d96009e0-ad8c-4be0-a836-49a6e4e2e5c4,22.5,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD104/8009,LB81-5154-VFD104 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5154,PLAN 8,165d679e-f952-49e2-b358-7ec2b4516d05,d96009e0-ad8c-4be0-a836-49a6e4e2e5c4,800.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD104/9004,LB81-5154-VFD104 Opening,State,SupplyAir,PAUSYTA,5154,PLAN 8,d6ef1ba8-2468-449b-baa9-ea26b5a262fc,d96009e0-ad8c-4be0-a836-49a6e4e2e5c4,16.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD104/9070,LB81-5154-VFD104 Room temperature,Temperature,IndoorAir,PAUSYTA,5154,PLAN 8,95cb3436-0b03-45f7-87d4-a34b28187d9d,d96009e0-ad8c-4be0-a836-49a6e4e2e5c4,20.9,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD104/9090,LB81-5154-VFD104 CO2,CO2,IndoorAir,PAUSYTA,5154,PLAN 8,45260267-d73f-4ed4-a641-5e5755f39584,d96009e0-ad8c-4be0-a836-49a6e4e2e5c4,456.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD21/9085,LB81-5154-VFD21 Local exhaust air flow,Flow,ExhaustAir,PAUSYTA,5154,PLAN 8,5d84e384-5e5e-44d1-9186-f3d4ac6d8717,6ac104fe-9792-44a6-bdb5-eecee8720f5f,-6.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD22/9085,LB81-5154-VFD22 Local exhaust air flow,Flow,ExhaustAir,PAUSYTA,5154,PLAN 8,e6c7cc30-8987-41c5-af45-372c324a0d3f,f1aef695-c086-474d-9f92-5a95c959bc7e,-5.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD23/9085,LB81-5154-VFD23 Local exhaust air flow,Flow,ExhaustAir,PAUSYTA,5154,PLAN 8,3ccae7e1-c362-4a4c-9cb1-bf9d3215f290,05ce733f-5334-4fc3-8c8d-4ad371903044,-2.0,0.3,OK
Lindinvent,Lindinvent,LB81-5154-VFD24/9085,LB81-5154-VFD24 Local exhaust air flow,Flow,ExhaustAir,PAUSYTA,5154,PLAN 8,183fec12-b42f-4eaf-b636-0ca309cf87a1,cf245710-69f8-48f9-9aef-377140471db6,-47.0,0.3,OK
Lindinvent,Lindinvent,LB82-5161-VFD101/-12,LB82-5161-VFD101 Supply air flow,Flow,SupplyAir,LOUNGE,5161,PLAN 8,6d442441-2703-4047-b94c-b9b402610031,99cf7831-afa8-4132-bc83-35963d78a715,2.0,0.3,OK
Lindinvent,Lindinvent,LB82-5161-VFD101/4151,LB82-5161-VFD101 Local presence,Presence,IndoorAir,LOUNGE,5161,PLAN 8,35cd20a1-8d8c-418d-8cd1-91f0e774bdfe,99cf7831-afa8-4132-bc83-35963d78a715,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5161-VFD101/4152,LB82-5161-VFD101 Presence,Presence,IndoorAir,LOUNGE,5161,PLAN 8,56797d2f-8fff-4b79-97a6-a19bb8e248c6,99cf7831-afa8-4132-bc83-35963d78a715,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5161-VFD101/8006,LB82-5161-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,LOUNGE,5161,PLAN 8,4bd21124-252f-4e78-8214-ff9b426a6170,99cf7831-afa8-4132-bc83-35963d78a715,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5161-VFD101/9004,LB82-5161-VFD101 Opening,State,SupplyAir,LOUNGE,5161,PLAN 8,b8fc9421-9556-4c8b-940f-4feec759d7db,99cf7831-afa8-4132-bc83-35963d78a715,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5161-VFD101/9070,LB82-5161-VFD101 Room temperature,Temperature,IndoorAir,LOUNGE,5161,PLAN 8,5a12849b-8549-4260-a613-f5a30fba447d,99cf7831-afa8-4132-bc83-35963d78a715,23.3,0.3,OK
Lindinvent,Lindinvent,LB82-5161-VFD102/-12,LB82-5161-VFD102 Supply air flow,Flow,SupplyAir,LOUNGE,5161,PLAN 8,22e7febb-4432-47ae-8b27-3f61f04b4417,02beb11a-fc86-44c0-8664-fe4414eb0362,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5161-VFD102/4151,LB82-5161-VFD102 Local presence,Presence,IndoorAir,LOUNGE,5161,PLAN 8,db4b82d4-4547-4e4e-a640-de9b17a1cf75,02beb11a-fc86-44c0-8664-fe4414eb0362,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5161-VFD102/4152,LB82-5161-VFD102 Presence,Presence,IndoorAir,LOUNGE,5161,PLAN 8,fbf117b2-9e09-464a-9379-71b5178e8f6f,02beb11a-fc86-44c0-8664-fe4414eb0362,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5161-VFD102/8006,LB82-5161-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,LOUNGE,5161,PLAN 8,b359bd66-da5c-44b7-a45f-6c13c6a68265,02beb11a-fc86-44c0-8664-fe4414eb0362,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5161-VFD102/9004,LB82-5161-VFD102 Opening,State,SupplyAir,LOUNGE,5161,PLAN 8,1f310d48-b49b-46ec-83e4-168a509cd310,02beb11a-fc86-44c0-8664-fe4414eb0362,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5161-VFD102/9070,LB82-5161-VFD102 Room temperature,Temperature,IndoorAir,LOUNGE,5161,PLAN 8,adc01db6-0674-48d9-b8cd-5072ea31ee39,02beb11a-fc86-44c0-8664-fe4414eb0362,23.4,0.3,OK
Lindinvent,Lindinvent,LB82-5161-VFD103/-12,LB82-5161-VFD103 Supply air flow,Flow,SupplyAir,LOUNGE,5161,PLAN 8,410fed25-a250-47bb-ab9c-2fc8c73e2b0c,04a3eacc-e737-4460-86e5-61e4d9a3ee21,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5161-VFD103/4151,LB82-5161-VFD103 Local presence,Presence,IndoorAir,LOUNGE,5161,PLAN 8,f2fa842d-0185-4760-9aee-76b6924f154f,04a3eacc-e737-4460-86e5-61e4d9a3ee21,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5161-VFD103/4152,LB82-5161-VFD103 Presence,Presence,IndoorAir,LOUNGE,5161,PLAN 8,f922c146-f24e-4400-9a27-d2cb75490d5c,04a3eacc-e737-4460-86e5-61e4d9a3ee21,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5161-VFD103/8006,LB82-5161-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,LOUNGE,5161,PLAN 8,1be1b02d-6c9e-4bda-9082-64764175b743,04a3eacc-e737-4460-86e5-61e4d9a3ee21,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5161-VFD103/9004,LB82-5161-VFD103 Opening,State,SupplyAir,LOUNGE,5161,PLAN 8,09808f2d-6ec6-4645-bda5-ff2ff4b44b67,04a3eacc-e737-4460-86e5-61e4d9a3ee21,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5161-VFD103/9070,LB82-5161-VFD103 Room temperature,Temperature,IndoorAir,LOUNGE,5161,PLAN 8,f9f63dba-a638-457c-98f2-c3d8b3e934cb,04a3eacc-e737-4460-86e5-61e4d9a3ee21,22.3,0.3,OK
Lindinvent,Lindinvent,LB82-5162-VFD101/-12,LB82-5162-VFD101 Supply air flow,Flow,SupplyAir,MÖTE,5162,PLAN 8,0efd4890-5023-4f1a-a8cf-5870b81160b4,a0f933de-76b5-4ba1-b291-ff2287adeba3,2.0,0.3,OK
Lindinvent,Lindinvent,LB82-5162-VFD101/4151,LB82-5162-VFD101 Local presence,Presence,IndoorAir,MÖTE,5162,PLAN 8,8112bdb6-8c4e-4865-a7f9-84da811a9552,a0f933de-76b5-4ba1-b291-ff2287adeba3,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5162-VFD101/4152,LB82-5162-VFD101 Presence,Presence,IndoorAir,MÖTE,5162,PLAN 8,904aa833-ebaf-4aac-a4bc-514d7bef7f38,a0f933de-76b5-4ba1-b291-ff2287adeba3,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5162-VFD101/8006,LB82-5162-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,5162,PLAN 8,ef4ea2b2-9a29-4b6e-9a37-7c61d5040b07,a0f933de-76b5-4ba1-b291-ff2287adeba3,20.0,0.3,OK
Lindinvent,Lindinvent,LB82-5162-VFD101/9004,LB82-5162-VFD101 Opening,State,SupplyAir,MÖTE,5162,PLAN 8,277870aa-a2db-4ef6-9bc2-b267daab7bda,a0f933de-76b5-4ba1-b291-ff2287adeba3,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5162-VFD101/9070,LB82-5162-VFD101 Room temperature,Temperature,IndoorAir,MÖTE,5162,PLAN 8,3e03fded-73b1-49c3-876c-68695ce152c1,a0f933de-76b5-4ba1-b291-ff2287adeba3,22.1,0.3,OK
Lindinvent,Lindinvent,LB82-5163-VFD101/-12,LB82-5163-VFD101 Supply air flow,Flow,SupplyAir,TELE,5163,PLAN 8,d9ea6ebb-e9bd-4dd5-8136-c75ec2c23fa7,54da539c-f2cd-47b1-8357-934867402351,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5163-VFD101/4151,LB82-5163-VFD101 Local presence,Presence,IndoorAir,TELE,5163,PLAN 8,f0dc7615-d9b4-47c9-98a0-1f8efa6798d5,54da539c-f2cd-47b1-8357-934867402351,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5163-VFD101/4152,LB82-5163-VFD101 Presence,Presence,IndoorAir,TELE,5163,PLAN 8,90935d4a-adf5-424f-b064-a81bde19271e,54da539c-f2cd-47b1-8357-934867402351,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5163-VFD101/8006,LB82-5163-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,TELE,5163,PLAN 8,c8e4ef6b-0d19-4a6c-b8c7-ba85901d6fd6,54da539c-f2cd-47b1-8357-934867402351,20.0,0.3,OK
Lindinvent,Lindinvent,LB82-5163-VFD101/9004,LB82-5163-VFD101 Opening,State,SupplyAir,TELE,5163,PLAN 8,ad767bdd-1d7f-4c0e-bd53-9d9b30d1adc5,54da539c-f2cd-47b1-8357-934867402351,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5163-VFD101/9070,LB82-5163-VFD101 Room temperature,Temperature,IndoorAir,TELE,5163,PLAN 8,18de013b-e916-4cc9-95da-eb595a67c8cb,54da539c-f2cd-47b1-8357-934867402351,22.1,0.3,OK
Lindinvent,Lindinvent,LB82-5164-VFD101/-12,LB82-5164-VFD101 Supply air flow,Flow,SupplyAir,TELE,5164,PLAN 8,ebfb65b6-f393-4605-865e-80986bc09fbb,48f1fa21-e7c8-48ad-ab7e-ad391515dd95,2.0,0.3,OK
Lindinvent,Lindinvent,LB82-5164-VFD101/4151,LB82-5164-VFD101 Local presence,Presence,IndoorAir,TELE,5164,PLAN 8,0ff4327e-b983-4691-bd13-9905baba3829,48f1fa21-e7c8-48ad-ab7e-ad391515dd95,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5164-VFD101/4152,LB82-5164-VFD101 Presence,Presence,IndoorAir,TELE,5164,PLAN 8,4a4f95e7-82a9-4737-9d1a-d7c0fd9db0c0,48f1fa21-e7c8-48ad-ab7e-ad391515dd95,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5164-VFD101/8006,LB82-5164-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,TELE,5164,PLAN 8,78628ae5-b2c3-4530-a9a7-9d83ebddb7a4,48f1fa21-e7c8-48ad-ab7e-ad391515dd95,19.0,0.3,OK
Lindinvent,Lindinvent,LB82-5164-VFD101/9004,LB82-5164-VFD101 Opening,State,SupplyAir,TELE,5164,PLAN 8,f16c689e-83a6-42c4-9094-d98e20e8d018,48f1fa21-e7c8-48ad-ab7e-ad391515dd95,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5164-VFD101/9070,LB82-5164-VFD101 Room temperature,Temperature,IndoorAir,TELE,5164,PLAN 8,6a166b5c-7c5c-47cf-a754-9a931033176c,48f1fa21-e7c8-48ad-ab7e-ad391515dd95,23.3,0.3,OK
Lindinvent,Lindinvent,LB82-5175-VFD21/9085,LB82-5175-VFD21 Local exhaust air flow,Flow,ExhaustAir,KPR,5175,PLAN 8,2e71712f-f3e1-4e52-b1fe-afe6d507ebd3,3a6229d0-e07e-4734-bbbe-3a14e8373622,-14.0,0.3,OK
Lindinvent,Lindinvent,LB82-5180-KTD21/-12,LB82-5180-KTD21 Supply air flow,Flow,SupplyAir,FRD,5180,PLAN 8,8a27aca0-8e8d-4c25-af81-7cb68acbc8a0,a869374a-5a4d-4e99-b6de-0b025186eb3c,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5180-KTD21/-20,LB82-5180-KTD21 Pressure,Pressure,IndoorAir,FRD,5180,PLAN 8,cef8db4d-6d2d-4842-8c8c-3ecb167a6ad9,a869374a-5a4d-4e99-b6de-0b025186eb3c,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5180-KTD21/8007,LB82-5180-KTD21 Pressure setpoint,CapabilityTypeSetpoint,IndoorAir,FRD,5180,PLAN 8,fb55b613-73be-477d-a9e8-8255d2746cf4,a869374a-5a4d-4e99-b6de-0b025186eb3c,182.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD101/-12,LB82-5181-VFD101 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5181,PLAN 8,c47e38a0-2ab1-4039-b5cd-c78caec2a0f3,29a3b90a-77db-4481-a0da-cb82cabee0e1,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD101/4151,LB82-5181-VFD101 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,9ddfd9f6-1d7e-4959-a293-1205c71c28e5,29a3b90a-77db-4481-a0da-cb82cabee0e1,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD101/4152,LB82-5181-VFD101 Presence,Presence,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,06161ecf-9dc9-4364-90f8-cfbe5d8a70bc,29a3b90a-77db-4481-a0da-cb82cabee0e1,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD101/8006,LB82-5181-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,491f5666-654f-4e96-bf2f-d8e78ba407d8,29a3b90a-77db-4481-a0da-cb82cabee0e1,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD101/8009,LB82-5181-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,0ad66530-76ea-469c-8d0b-f8ad2c2e0cc8,29a3b90a-77db-4481-a0da-cb82cabee0e1,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD101/9004,LB82-5181-VFD101 Opening,State,SupplyAir,ÖPPET KONTOR,5181,PLAN 8,567fd284-df1f-4e15-bdc0-679f1a470dee,29a3b90a-77db-4481-a0da-cb82cabee0e1,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD101/9070,LB82-5181-VFD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,bc62516c-b3eb-41a6-8742-fd72b52236c8,29a3b90a-77db-4481-a0da-cb82cabee0e1,22.5,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD101/9090,LB82-5181-VFD101 CO2,CO2,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,52bf0a08-52db-4ca4-8aee-42f30fb7c237,29a3b90a-77db-4481-a0da-cb82cabee0e1,485.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD102/-12,LB82-5181-VFD102 Supply air flow,Flow,SupplyAir,KOPIERING/FRD.,7027,PLAN 10,ddfc6dfa-8f60-425a-95bf-bde436ebe648,26dde0fb-587c-49cf-bdb6-3f0cd17a935a,,,NOT_STARTED
Lindinvent,Lindinvent,LB82-5181-VFD102/4151,LB82-5181-VFD102 Local presence,Presence,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,2f76ad5e-b447-45a6-8351-7e234c7fe961,26dde0fb-587c-49cf-bdb6-3f0cd17a935a,,,NOT_STARTED
Lindinvent,Lindinvent,LB82-5181-VFD102/4152,LB82-5181-VFD102 Presence,Presence,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,61eb99a8-b67c-40b2-a952-5804a7e236b0,26dde0fb-587c-49cf-bdb6-3f0cd17a935a,,,NOT_STARTED
Lindinvent,Lindinvent,LB82-5181-VFD102/8006,LB82-5181-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,5fa2d079-4263-46e8-9581-3937a3727a5b,26dde0fb-587c-49cf-bdb6-3f0cd17a935a,,,NOT_STARTED
Lindinvent,Lindinvent,LB82-5181-VFD102/8009,LB82-5181-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,afd3f472-a5f5-4b71-9d05-b64756e4f4b9,26dde0fb-587c-49cf-bdb6-3f0cd17a935a,,,NOT_STARTED
Lindinvent,Lindinvent,LB82-5181-VFD102/9004,LB82-5181-VFD102 Opening,State,SupplyAir,KOPIERING/FRD.,7027,PLAN 10,13f04191-e6f4-4b47-b008-31a2f71f2111,26dde0fb-587c-49cf-bdb6-3f0cd17a935a,,,NOT_STARTED
Lindinvent,Lindinvent,LB82-5181-VFD102/9070,LB82-5181-VFD102 Room temperature,Temperature,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,b5244915-6c38-41a8-9122-8d31edd9f973,26dde0fb-587c-49cf-bdb6-3f0cd17a935a,,,NOT_STARTED
Lindinvent,Lindinvent,LB82-5181-VFD102/9090,LB82-5181-VFD102 CO2,CO2,IndoorAir,KOPIERING/FRD.,7027,PLAN 10,7ac79f0f-74b7-4b53-87c9-206bae7f3571,26dde0fb-587c-49cf-bdb6-3f0cd17a935a,,,NOT_STARTED
Lindinvent,Lindinvent,LB82-5181-VFD103/-12,LB82-5181-VFD103 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5181,PLAN 8,fe66ebd0-1282-42f1-878c-7aa8179781d7,d9690210-d82b-4db7-9854-652658a5ff65,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD103/4151,LB82-5181-VFD103 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,d253d59c-a6bf-4313-b984-ad2fbc2f0b83,d9690210-d82b-4db7-9854-652658a5ff65,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD103/4152,LB82-5181-VFD103 Presence,Presence,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,ede5b61a-dbb6-4053-8f21-80b4150c96ab,d9690210-d82b-4db7-9854-652658a5ff65,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD103/8006,LB82-5181-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,c96a9300-2db5-41e3-a405-3f655af9b474,d9690210-d82b-4db7-9854-652658a5ff65,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD103/8009,LB82-5181-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,b314b88e-35a6-4628-97df-43c392d73ef7,d9690210-d82b-4db7-9854-652658a5ff65,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD103/9004,LB82-5181-VFD103 Opening,State,SupplyAir,ÖPPET KONTOR,5181,PLAN 8,9fe23a1a-29ef-42cb-9377-5e0568888355,d9690210-d82b-4db7-9854-652658a5ff65,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD103/9070,LB82-5181-VFD103 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,789fc4c1-68a7-4861-a110-303adb7c93bc,d9690210-d82b-4db7-9854-652658a5ff65,22.5,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD103/9090,LB82-5181-VFD103 CO2,CO2,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,968d8d52-da45-413e-89a6-465907b17ce2,d9690210-d82b-4db7-9854-652658a5ff65,486.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD104/-12,LB82-5181-VFD104 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5181,PLAN 8,a2a2534a-2c2e-4979-9998-558368fec97d,d31ef372-83b4-458f-81f9-842dbd94eaa1,2.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD104/4151,LB82-5181-VFD104 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,354addb2-9bdf-44fa-b76b-72981c71e7a7,d31ef372-83b4-458f-81f9-842dbd94eaa1,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD104/4152,LB82-5181-VFD104 Presence,Presence,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,42df6496-0930-45ac-afa6-7ac8654c03c4,d31ef372-83b4-458f-81f9-842dbd94eaa1,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD104/8006,LB82-5181-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,dff2b06e-0c69-4d88-9d7a-25dee764b0a4,d31ef372-83b4-458f-81f9-842dbd94eaa1,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD104/8009,LB82-5181-VFD104 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,fdbe22d5-ccf5-4358-a725-dfe7c196fd73,d31ef372-83b4-458f-81f9-842dbd94eaa1,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD104/9004,LB82-5181-VFD104 Opening,State,SupplyAir,ÖPPET KONTOR,5181,PLAN 8,9a4a7995-899a-430c-8faa-9eeba0cbf5ce,d31ef372-83b4-458f-81f9-842dbd94eaa1,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD104/9070,LB82-5181-VFD104 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,1a1d3adf-ddec-431d-bb50-ccb065087aa4,d31ef372-83b4-458f-81f9-842dbd94eaa1,22.1,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD104/9090,LB82-5181-VFD104 CO2,CO2,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,fbb3eff6-8fcb-441f-8083-838149413d7b,d31ef372-83b4-458f-81f9-842dbd94eaa1,498.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD105/-12,LB82-5181-VFD105 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5181,PLAN 8,5a5bd46a-6eb9-47d4-aa79-bc8cf8efa535,3b8707c3-ebb2-4152-ad69-5c05e83726cb,3.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD105/4151,LB82-5181-VFD105 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,a816b83f-3bcc-48ef-9e2a-89f84be0bd74,3b8707c3-ebb2-4152-ad69-5c05e83726cb,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD105/4152,LB82-5181-VFD105 Presence,Presence,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,ba8be67b-f707-4187-a566-76f14b2dab86,3b8707c3-ebb2-4152-ad69-5c05e83726cb,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD105/8006,LB82-5181-VFD105 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,47ae4181-3087-42f7-9c0a-fdf710cab54b,3b8707c3-ebb2-4152-ad69-5c05e83726cb,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD105/8009,LB82-5181-VFD105 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,78a1e718-f33f-4d7f-91c6-cf3199177093,3b8707c3-ebb2-4152-ad69-5c05e83726cb,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD105/9004,LB82-5181-VFD105 Opening,State,SupplyAir,ÖPPET KONTOR,5181,PLAN 8,91502a59-9683-4dc2-a019-f17b3c56774f,3b8707c3-ebb2-4152-ad69-5c05e83726cb,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD105/9070,LB82-5181-VFD105 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,c4d16376-679e-4b55-8425-3b9db06e2994,3b8707c3-ebb2-4152-ad69-5c05e83726cb,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD105/9090,LB82-5181-VFD105 CO2,CO2,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,f048c9e2-0bab-4b50-956e-b729da2de83b,3b8707c3-ebb2-4152-ad69-5c05e83726cb,498.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD106/-12,LB82-5181-VFD106 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5181,PLAN 8,5ff72535-2b7f-49e6-9c5b-caa7d36419a1,bf0a0d13-dc13-4597-9a66-a70710918061,2.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD106/4151,LB82-5181-VFD106 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,d8be4106-2014-426f-910f-5d371fb5d982,bf0a0d13-dc13-4597-9a66-a70710918061,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD106/4152,LB82-5181-VFD106 Presence,Presence,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,0d5bc32a-8f41-4514-9750-c8cfd0c2c611,bf0a0d13-dc13-4597-9a66-a70710918061,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD106/8006,LB82-5181-VFD106 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,74f46036-e423-4abb-86e4-63be57d8fe34,bf0a0d13-dc13-4597-9a66-a70710918061,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD106/8009,LB82-5181-VFD106 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,6fec0cf6-5abe-4607-8c6c-8d6728ae35a9,bf0a0d13-dc13-4597-9a66-a70710918061,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD106/9004,LB82-5181-VFD106 Opening,State,SupplyAir,ÖPPET KONTOR,5181,PLAN 8,664483ec-ab4f-47fa-8780-30eebd563ce1,bf0a0d13-dc13-4597-9a66-a70710918061,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD106/9070,LB82-5181-VFD106 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,ab6534d4-4df4-4c21-87c2-ac861b3e3412,bf0a0d13-dc13-4597-9a66-a70710918061,22.1,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD106/9090,LB82-5181-VFD106 CO2,CO2,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,609e0c61-b513-4afc-93b8-ce762c1c42cd,bf0a0d13-dc13-4597-9a66-a70710918061,498.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD107/-12,LB82-5181-VFD107 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5181,PLAN 8,289bfea6-2eb7-4122-9ebd-14e90cdf0fae,6d728490-ae49-4391-b4cd-1539a4e05f1d,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD107/4151,LB82-5181-VFD107 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,28dbb827-b86f-4046-b9eb-fca638049824,6d728490-ae49-4391-b4cd-1539a4e05f1d,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD107/4152,LB82-5181-VFD107 Presence,Presence,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,9de97bd8-68fd-42c5-ac7b-7db4b87e4153,6d728490-ae49-4391-b4cd-1539a4e05f1d,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD107/8006,LB82-5181-VFD107 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,de9b94b2-059b-4efa-b03f-094f5c038286,6d728490-ae49-4391-b4cd-1539a4e05f1d,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD107/8009,LB82-5181-VFD107 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,442bc227-9826-4088-94f9-39d8e88a5998,6d728490-ae49-4391-b4cd-1539a4e05f1d,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD107/9004,LB82-5181-VFD107 Opening,State,SupplyAir,ÖPPET KONTOR,5181,PLAN 8,accd8bd1-a441-4594-9948-43faea5181b5,6d728490-ae49-4391-b4cd-1539a4e05f1d,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD107/9070,LB82-5181-VFD107 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,3f87f95a-edc9-4caf-a500-d912f7f89cf9,6d728490-ae49-4391-b4cd-1539a4e05f1d,22.1,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD107/9090,LB82-5181-VFD107 CO2,CO2,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,9acadc73-4d13-41b5-9f41-578fc7097581,6d728490-ae49-4391-b4cd-1539a4e05f1d,499.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD108/-12,LB82-5181-VFD108 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5181,PLAN 8,d523683f-f00a-4af1-86ac-1f126676d3af,1f5d33c5-6915-4a79-a5ca-ac6b1c2c8354,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD108/4151,LB82-5181-VFD108 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,3a3c88b9-72e4-4301-b512-624762128482,1f5d33c5-6915-4a79-a5ca-ac6b1c2c8354,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD108/4152,LB82-5181-VFD108 Presence,Presence,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,da1a487e-0cea-411e-9852-4627ba5b4f02,1f5d33c5-6915-4a79-a5ca-ac6b1c2c8354,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD108/8006,LB82-5181-VFD108 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,89efa410-f6c2-4968-839d-af3f19d1e97d,1f5d33c5-6915-4a79-a5ca-ac6b1c2c8354,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD108/8009,LB82-5181-VFD108 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,22dd35cd-4c91-4bc0-b6b7-2da9a0c1ba1c,1f5d33c5-6915-4a79-a5ca-ac6b1c2c8354,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD108/9004,LB82-5181-VFD108 Opening,State,SupplyAir,ÖPPET KONTOR,5181,PLAN 8,5e1ea12b-a3d0-49e9-8c66-b4015d636d81,1f5d33c5-6915-4a79-a5ca-ac6b1c2c8354,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD108/9070,LB82-5181-VFD108 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,0afc1e9f-085e-4797-83a8-5f09f2328fb6,1f5d33c5-6915-4a79-a5ca-ac6b1c2c8354,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD108/9090,LB82-5181-VFD108 CO2,CO2,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,ff547dba-e16b-4ac1-9cb1-2da9ab67b7b8,1f5d33c5-6915-4a79-a5ca-ac6b1c2c8354,498.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD109/-12,LB82-5181-VFD109 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5181,PLAN 8,2a56f80b-dbd9-4b33-b2df-3f446c222522,69b49bbc-2520-4ce5-a4c5-fc89e34c20ff,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD109/4151,LB82-5181-VFD109 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,9a218719-cff1-4259-86e8-9a1eb87e3607,69b49bbc-2520-4ce5-a4c5-fc89e34c20ff,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD109/4152,LB82-5181-VFD109 Presence,Presence,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,5909a39e-fe7e-45f8-bf9f-538ea05104ac,69b49bbc-2520-4ce5-a4c5-fc89e34c20ff,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD109/8006,LB82-5181-VFD109 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,2b1472e3-e2e3-427f-a0f8-da8e478a6a8a,69b49bbc-2520-4ce5-a4c5-fc89e34c20ff,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD109/8009,LB82-5181-VFD109 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,37615e00-ac59-4bc3-81b1-4220005c4e44,69b49bbc-2520-4ce5-a4c5-fc89e34c20ff,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD109/9004,LB82-5181-VFD109 Opening,State,SupplyAir,ÖPPET KONTOR,5181,PLAN 8,f49ccdfa-57d6-41ad-b70c-bba342b582a0,69b49bbc-2520-4ce5-a4c5-fc89e34c20ff,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD109/9070,LB82-5181-VFD109 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,ae152505-2878-40c4-8c75-1247ffbd116a,69b49bbc-2520-4ce5-a4c5-fc89e34c20ff,22.5,0.3,OK
Lindinvent,Lindinvent,LB82-5181-VFD109/9090,LB82-5181-VFD109 CO2,CO2,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,e142f657-3c98-4c81-81ad-bd8c3d4f5ee3,69b49bbc-2520-4ce5-a4c5-fc89e34c20ff,485.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-KTD21/-13,LB82-5182-KTD21 Exhaust air flow,Flow,ExhaustAir,PAUSYTA,5182,PLAN 8,c2953058-a5b2-4122-a510-3b811d6b72a5,c7828d75-6b22-4601-8b70-47d1a634d842,-39.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-KTD21/-20,LB82-5182-KTD21 Pressure,Pressure,IndoorAir,PAUSYTA,5182,PLAN 8,6d022028-1910-47b3-8263-9b6e86ebd3e5,c7828d75-6b22-4601-8b70-47d1a634d842,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-KTD21/8007,LB82-5182-KTD21 Pressure setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,c8f52731-6a2d-4a9e-b55b-2bdc44cd421b,c7828d75-6b22-4601-8b70-47d1a634d842,70.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD401/4152,LB82-5182-TD401 Presence,Presence,IndoorAir,PAUSYTA,5182,PLAN 8,364b5685-8f7c-4dc7-a3f6-a0b5bc81d656,ef717315-e608-4066-9289-76c4f4d11a83,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD401/8006,LB82-5182-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,da695ffa-16c2-43f6-8363-200780292255,ef717315-e608-4066-9289-76c4f4d11a83,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD401/8009,LB82-5182-TD401 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,250e8a49-8d3b-4efd-b77c-551934497c61,ef717315-e608-4066-9289-76c4f4d11a83,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD401/9004,LB82-5182-TD401 Opening,State,SupplyAir,PAUSYTA,5182,PLAN 8,fe62d468-4814-49b7-92a4-c322fff030b7,ef717315-e608-4066-9289-76c4f4d11a83,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD401/9070,LB82-5182-TD401 Room temperature,Temperature,IndoorAir,PAUSYTA,5182,PLAN 8,b3a348e0-7a6e-4da8-a1b4-0e31105e734a,ef717315-e608-4066-9289-76c4f4d11a83,23.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD401/9073,LB82-5182-TD401 Local room temperature,Temperature,IndoorAir,PAUSYTA,5182,PLAN 8,ac9612ed-1b54-4490-ac31-8a19814dcfe4,ef717315-e608-4066-9289-76c4f4d11a83,23.5,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD401/9084,LB82-5182-TD401 Local supply air flow,Flow,SupplyAir,PAUSYTA,5182,PLAN 8,9f0f6b7e-1631-4a9c-a249-827ec613d7ce,ef717315-e608-4066-9289-76c4f4d11a83,5.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD401/9090,LB82-5182-TD401 CO2,CO2,IndoorAir,PAUSYTA,5182,PLAN 8,71d34848-2b3e-4b6b-9fcd-2c85b276c65e,ef717315-e608-4066-9289-76c4f4d11a83,457.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD402/4152,LB82-5182-TD402 Presence,Presence,IndoorAir,PAUSYTA,5182,PLAN 8,da689e4b-6bca-42a3-a4ad-414960fcb0a7,47d2e7bb-de64-4b26-af1d-98e148f36806,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD402/8006,LB82-5182-TD402 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,6b82aba7-6101-400e-8122-0b1d6348d19e,47d2e7bb-de64-4b26-af1d-98e148f36806,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD402/8009,LB82-5182-TD402 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,fa955bcd-6953-422c-a7d7-34b7fee797ed,47d2e7bb-de64-4b26-af1d-98e148f36806,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD402/9004,LB82-5182-TD402 Opening,State,SupplyAir,PAUSYTA,5182,PLAN 8,381ee06f-2899-49aa-8b4b-f1060962a7ce,47d2e7bb-de64-4b26-af1d-98e148f36806,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD402/9070,LB82-5182-TD402 Room temperature,Temperature,IndoorAir,PAUSYTA,5182,PLAN 8,50deab1e-8a49-4436-b986-c52b8b2c29b9,47d2e7bb-de64-4b26-af1d-98e148f36806,23.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD402/9073,LB82-5182-TD402 Local room temperature,Temperature,IndoorAir,PAUSYTA,5182,PLAN 8,9d1f3096-7144-44d3-890b-b35ce59da17d,47d2e7bb-de64-4b26-af1d-98e148f36806,23.3,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD402/9084,LB82-5182-TD402 Local supply air flow,Flow,SupplyAir,PAUSYTA,5182,PLAN 8,672b4013-38b1-4882-a588-ba20d5c1ab30,47d2e7bb-de64-4b26-af1d-98e148f36806,3.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD402/9090,LB82-5182-TD402 CO2,CO2,IndoorAir,PAUSYTA,5182,PLAN 8,5fe51bd9-4284-49d1-a73b-f7432319311d,47d2e7bb-de64-4b26-af1d-98e148f36806,458.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD403/4152,LB82-5182-TD403 Presence,Presence,IndoorAir,PAUSYTA,5182,PLAN 8,2a44df8a-5ea6-4d2f-86d8-bc5e01890d52,905a7fa7-86b0-452e-a801-b458672a08d6,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD403/8006,LB82-5182-TD403 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,5ba2f2f1-c676-4811-b77e-d23d73ed02da,905a7fa7-86b0-452e-a801-b458672a08d6,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD403/8009,LB82-5182-TD403 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,388ce702-255e-41fa-a56b-72bffc3516fa,905a7fa7-86b0-452e-a801-b458672a08d6,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD403/9004,LB82-5182-TD403 Opening,State,SupplyAir,PAUSYTA,5182,PLAN 8,1e31ae4e-ab1e-4dc1-a51b-ec1900690c2a,905a7fa7-86b0-452e-a801-b458672a08d6,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD403/9070,LB82-5182-TD403 Room temperature,Temperature,IndoorAir,PAUSYTA,5182,PLAN 8,18de5585-3a24-4887-8a99-9e7f456897ae,905a7fa7-86b0-452e-a801-b458672a08d6,23.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD403/9073,LB82-5182-TD403 Local room temperature,Temperature,IndoorAir,PAUSYTA,5182,PLAN 8,07ef2a7a-e9de-4e7b-96dc-84e0eaf63b77,905a7fa7-86b0-452e-a801-b458672a08d6,23.2,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD403/9084,LB82-5182-TD403 Local supply air flow,Flow,SupplyAir,PAUSYTA,5182,PLAN 8,6c366ceb-d0b8-41cc-bf19-f7821b156dff,905a7fa7-86b0-452e-a801-b458672a08d6,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-TD403/9090,LB82-5182-TD403 CO2,CO2,IndoorAir,PAUSYTA,5182,PLAN 8,61c5f2ff-527c-4c10-9e46-f8a88fec8de4,905a7fa7-86b0-452e-a801-b458672a08d6,457.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD101/-12,LB82-5182-VFD101 Supply air flow,Flow,SupplyAir,PAUSYTA,5182,PLAN 8,6be3ea58-3ce9-474e-a7b1-92316c929f73,4f7a63b8-06b2-4672-94a6-d12dc73e4e98,2.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD101/4151,LB82-5182-VFD101 Local presence,Presence,IndoorAir,PAUSYTA,5182,PLAN 8,202ef154-6d22-4238-839b-6a7e5d489eca,4f7a63b8-06b2-4672-94a6-d12dc73e4e98,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD101/4152,LB82-5182-VFD101 Presence,Presence,IndoorAir,PAUSYTA,5182,PLAN 8,2d0d957c-5bc2-45ee-81ec-9b2843b1594e,4f7a63b8-06b2-4672-94a6-d12dc73e4e98,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD101/8006,LB82-5182-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,83154cd6-e5f7-4ecc-8cc2-13122900c3c3,4f7a63b8-06b2-4672-94a6-d12dc73e4e98,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD101/8009,LB82-5182-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,604df207-d02d-433b-ac21-86b2a87b5db7,4f7a63b8-06b2-4672-94a6-d12dc73e4e98,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD101/9004,LB82-5182-VFD101 Opening,State,SupplyAir,PAUSYTA,5182,PLAN 8,22873143-3cb4-4d68-89d4-d5312d9c6083,4f7a63b8-06b2-4672-94a6-d12dc73e4e98,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD101/9070,LB82-5182-VFD101 Room temperature,Temperature,IndoorAir,PAUSYTA,5182,PLAN 8,4051d586-6d99-4e84-b965-02092c7d6226,4f7a63b8-06b2-4672-94a6-d12dc73e4e98,23.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD101/9090,LB82-5182-VFD101 CO2,CO2,IndoorAir,PAUSYTA,5182,PLAN 8,292ebaf8-8f9b-411b-85b6-1c785450a4f8,4f7a63b8-06b2-4672-94a6-d12dc73e4e98,456.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD102/-12,LB82-5182-VFD102 Supply air flow,Flow,SupplyAir,PAUSYTA,5182,PLAN 8,c667ec5a-8d51-4262-b56f-6a830c7e97bb,17617b56-080a-44ca-9b4c-a8cefd38031f,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD102/4151,LB82-5182-VFD102 Local presence,Presence,IndoorAir,PAUSYTA,5182,PLAN 8,a47efc7e-523c-49e8-9730-83c8d40ef4eb,17617b56-080a-44ca-9b4c-a8cefd38031f,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD102/4152,LB82-5182-VFD102 Presence,Presence,IndoorAir,PAUSYTA,5182,PLAN 8,6faf2ec1-5eae-4b99-bdda-934b5945bfcd,17617b56-080a-44ca-9b4c-a8cefd38031f,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD102/8006,LB82-5182-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,adb38cf2-502f-4dd7-b29a-6f7b7dc16b97,17617b56-080a-44ca-9b4c-a8cefd38031f,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD102/8009,LB82-5182-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,d37a89a1-9452-449f-bba5-6dc022c835ce,17617b56-080a-44ca-9b4c-a8cefd38031f,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD102/9004,LB82-5182-VFD102 Opening,State,SupplyAir,PAUSYTA,5182,PLAN 8,3f03d25e-7430-4b3e-8427-ae0b56d785d2,17617b56-080a-44ca-9b4c-a8cefd38031f,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD102/9070,LB82-5182-VFD102 Room temperature,Temperature,IndoorAir,PAUSYTA,5182,PLAN 8,acce1021-53d3-4632-bd34-253616a5e42b,17617b56-080a-44ca-9b4c-a8cefd38031f,23.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD102/9090,LB82-5182-VFD102 CO2,CO2,IndoorAir,PAUSYTA,5182,PLAN 8,e229304a-9707-4e7d-8f5b-935b3df1c4ae,17617b56-080a-44ca-9b4c-a8cefd38031f,456.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD103/-12,LB82-5182-VFD103 Supply air flow,Flow,SupplyAir,PAUSYTA,5182,PLAN 8,810c8884-0686-45c6-b8d8-2d7598277bbf,cf13dc53-8e99-4cf6-af6a-c9a1b710907e,3.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD103/4151,LB82-5182-VFD103 Local presence,Presence,IndoorAir,PAUSYTA,5182,PLAN 8,f395f643-a9b0-4fdf-b5b1-c23f20adb8a8,cf13dc53-8e99-4cf6-af6a-c9a1b710907e,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD103/4152,LB82-5182-VFD103 Presence,Presence,IndoorAir,PAUSYTA,5182,PLAN 8,0e9e9faa-b2ee-416f-b8b5-bb0cb204992e,cf13dc53-8e99-4cf6-af6a-c9a1b710907e,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD103/8006,LB82-5182-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,c5d2cce3-a99b-419b-b3a9-f2fec2070ca1,cf13dc53-8e99-4cf6-af6a-c9a1b710907e,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD103/8009,LB82-5182-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,042539ad-b679-4423-8ea2-8731e17497d2,cf13dc53-8e99-4cf6-af6a-c9a1b710907e,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD103/9004,LB82-5182-VFD103 Opening,State,SupplyAir,PAUSYTA,5182,PLAN 8,f7e2d25e-ec1b-419a-95bd-ba78f48e723c,cf13dc53-8e99-4cf6-af6a-c9a1b710907e,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD103/9070,LB82-5182-VFD103 Room temperature,Temperature,IndoorAir,PAUSYTA,5182,PLAN 8,c281a8b9-6e2a-4f48-b4fb-290e6e99d413,cf13dc53-8e99-4cf6-af6a-c9a1b710907e,23.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD103/9090,LB82-5182-VFD103 CO2,CO2,IndoorAir,PAUSYTA,5182,PLAN 8,35bf86c6-e605-4d53-9757-f85e0cc432b6,cf13dc53-8e99-4cf6-af6a-c9a1b710907e,456.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD104/-12,LB82-5182-VFD104 Supply air flow,Flow,SupplyAir,PAUSYTA,5182,PLAN 8,018c9c58-d980-4d13-8b88-75d38c844430,27db7486-4a08-4e73-839e-a0da1cfd2185,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD104/4151,LB82-5182-VFD104 Local presence,Presence,IndoorAir,PAUSYTA,5182,PLAN 8,84283c83-73fc-4f6e-8712-d131e4ba7078,27db7486-4a08-4e73-839e-a0da1cfd2185,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD104/4152,LB82-5182-VFD104 Presence,Presence,IndoorAir,PAUSYTA,5182,PLAN 8,e6f08c29-db7e-4226-bf09-eae9dbbb7132,27db7486-4a08-4e73-839e-a0da1cfd2185,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD104/8006,LB82-5182-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,58531026-c83a-4844-a581-2010c38db6a2,27db7486-4a08-4e73-839e-a0da1cfd2185,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD104/8009,LB82-5182-VFD104 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,912a8d03-d9b2-4bd3-af1a-a297cde88cbc,27db7486-4a08-4e73-839e-a0da1cfd2185,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD104/9004,LB82-5182-VFD104 Opening,State,SupplyAir,PAUSYTA,5182,PLAN 8,547016bd-8b85-415b-b74e-a11250e4a420,27db7486-4a08-4e73-839e-a0da1cfd2185,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD104/9070,LB82-5182-VFD104 Room temperature,Temperature,IndoorAir,PAUSYTA,5182,PLAN 8,b1890c04-40f0-49d9-9a6f-15fe173e0c9a,27db7486-4a08-4e73-839e-a0da1cfd2185,23.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD104/9090,LB82-5182-VFD104 CO2,CO2,IndoorAir,PAUSYTA,5182,PLAN 8,4f0b1c4b-5f70-4e52-9f1a-84aac64f028e,27db7486-4a08-4e73-839e-a0da1cfd2185,456.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD105/-12,LB82-5182-VFD105 Supply air flow,Flow,SupplyAir,PAUSYTA,5182,PLAN 8,7cdeec03-9852-42e9-9615-03b53eda77bd,fac28aa0-4000-4632-8d5c-849bcf44d106,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD105/4151,LB82-5182-VFD105 Local presence,Presence,IndoorAir,PAUSYTA,5182,PLAN 8,ddbf64c6-691c-4a43-9bd3-a665901b4a38,fac28aa0-4000-4632-8d5c-849bcf44d106,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD105/4152,LB82-5182-VFD105 Presence,Presence,IndoorAir,PAUSYTA,5182,PLAN 8,58d533a1-da85-4f98-9387-0d5a9ecc4f13,fac28aa0-4000-4632-8d5c-849bcf44d106,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD105/8006,LB82-5182-VFD105 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,476c47ed-45b4-4bb8-89b6-f8d82ae88a81,fac28aa0-4000-4632-8d5c-849bcf44d106,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD105/8009,LB82-5182-VFD105 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,f2394e81-b421-4516-8a4a-134cd0e56168,fac28aa0-4000-4632-8d5c-849bcf44d106,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD105/9004,LB82-5182-VFD105 Opening,State,SupplyAir,PAUSYTA,5182,PLAN 8,1771404c-d6a4-490e-8547-f3ea5d092579,fac28aa0-4000-4632-8d5c-849bcf44d106,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD105/9070,LB82-5182-VFD105 Room temperature,Temperature,IndoorAir,PAUSYTA,5182,PLAN 8,299e3e0e-5fd1-4d85-8073-148d538a42cf,fac28aa0-4000-4632-8d5c-849bcf44d106,23.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD105/9090,LB82-5182-VFD105 CO2,CO2,IndoorAir,PAUSYTA,5182,PLAN 8,365712b1-c6d2-4b38-b2db-48339d41d33a,fac28aa0-4000-4632-8d5c-849bcf44d106,456.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD106/-12,LB82-5182-VFD106 Supply air flow,Flow,SupplyAir,PAUSYTA,5182,PLAN 8,425d3ef1-9342-4837-9f27-480cf5a557a4,0a0842a5-9422-40a4-8aba-5573811bee93,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD106/4151,LB82-5182-VFD106 Local presence,Presence,IndoorAir,PAUSYTA,5182,PLAN 8,592241d3-e554-4b30-9b61-7bba31ab8b07,0a0842a5-9422-40a4-8aba-5573811bee93,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD106/4152,LB82-5182-VFD106 Presence,Presence,IndoorAir,PAUSYTA,5182,PLAN 8,6c83a156-55bc-44e5-8f3f-06f1fc480f95,0a0842a5-9422-40a4-8aba-5573811bee93,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD106/8006,LB82-5182-VFD106 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,fd63b18a-13c1-4f2e-b24b-5cdab5b0b005,0a0842a5-9422-40a4-8aba-5573811bee93,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD106/8009,LB82-5182-VFD106 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5182,PLAN 8,2529e6e0-b652-42d6-b1b7-ca0cc575986e,0a0842a5-9422-40a4-8aba-5573811bee93,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD106/9004,LB82-5182-VFD106 Opening,State,SupplyAir,PAUSYTA,5182,PLAN 8,551ee666-d6b5-41a4-a63f-7d3e598faccc,0a0842a5-9422-40a4-8aba-5573811bee93,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD106/9070,LB82-5182-VFD106 Room temperature,Temperature,IndoorAir,PAUSYTA,5182,PLAN 8,bd21a04f-0ab6-47e3-b44c-f66a7c57e306,0a0842a5-9422-40a4-8aba-5573811bee93,23.0,0.3,OK
Lindinvent,Lindinvent,LB82-5182-VFD106/9090,LB82-5182-VFD106 CO2,CO2,IndoorAir,PAUSYTA,5182,PLAN 8,3be30283-11c8-438a-9007-67514555d360,0a0842a5-9422-40a4-8aba-5573811bee93,456.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD101/-12,LB82-5183-VFD101 Supply air flow,Flow,SupplyAir,PAUSYTA,5183,PLAN 8,2faf9e04-ee11-4f44-a628-183c925ffecc,f7ae6e09-35c2-4322-90d3-312d30c0edb1,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD101/4151,LB82-5183-VFD101 Local presence,Presence,IndoorAir,PAUSYTA,5183,PLAN 8,0664d7bd-9578-4187-8e52-e809f7478b26,f7ae6e09-35c2-4322-90d3-312d30c0edb1,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD101/4152,LB82-5183-VFD101 Presence,Presence,IndoorAir,PAUSYTA,5183,PLAN 8,3da79e70-d594-4ade-8b68-36ddb7206509,f7ae6e09-35c2-4322-90d3-312d30c0edb1,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD101/8006,LB82-5183-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5183,PLAN 8,ba7bdd7f-13b9-418b-af00-cc3d19d2582a,f7ae6e09-35c2-4322-90d3-312d30c0edb1,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD101/8009,LB82-5183-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5183,PLAN 8,f1bb174b-99fb-4d9a-880a-b87ad331ba0a,f7ae6e09-35c2-4322-90d3-312d30c0edb1,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD101/9004,LB82-5183-VFD101 Opening,State,SupplyAir,PAUSYTA,5183,PLAN 8,9e8fc692-a98a-4823-aa47-f279ce0dc0cf,f7ae6e09-35c2-4322-90d3-312d30c0edb1,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD101/9070,LB82-5183-VFD101 Room temperature,Temperature,IndoorAir,PAUSYTA,5183,PLAN 8,e72a0622-01f5-4473-ba4a-da994a021626,f7ae6e09-35c2-4322-90d3-312d30c0edb1,22.3,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD101/9090,LB82-5183-VFD101 CO2,CO2,IndoorAir,PAUSYTA,5183,PLAN 8,21562ef6-63d2-4c32-a681-d86c7926f377,f7ae6e09-35c2-4322-90d3-312d30c0edb1,487.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD102/-12,LB82-5183-VFD102 Supply air flow,Flow,SupplyAir,PAUSYTA,5183,PLAN 8,1a743f5d-ae8e-437a-be6d-0ccfacbf8c36,88f39863-7767-4b9d-9113-6c494e4b7f80,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD102/4151,LB82-5183-VFD102 Local presence,Presence,IndoorAir,PAUSYTA,5183,PLAN 8,b3f739d7-7904-4445-a63b-5a67d1dc9952,88f39863-7767-4b9d-9113-6c494e4b7f80,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD102/4152,LB82-5183-VFD102 Presence,Presence,IndoorAir,PAUSYTA,5183,PLAN 8,759a2a98-517b-46b4-b71f-7ae4f0663b2f,88f39863-7767-4b9d-9113-6c494e4b7f80,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD102/8006,LB82-5183-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5183,PLAN 8,16f2523a-b906-4238-a3e8-9962d9596099,88f39863-7767-4b9d-9113-6c494e4b7f80,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD102/8009,LB82-5183-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5183,PLAN 8,6262ff47-7268-4846-9ef5-e7207bb3e6d6,88f39863-7767-4b9d-9113-6c494e4b7f80,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD102/9004,LB82-5183-VFD102 Opening,State,SupplyAir,PAUSYTA,5183,PLAN 8,881fa26c-a191-49f8-8299-ef4009083ca3,88f39863-7767-4b9d-9113-6c494e4b7f80,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD102/9070,LB82-5183-VFD102 Room temperature,Temperature,IndoorAir,PAUSYTA,5183,PLAN 8,c81c5bde-4f53-47de-8623-08c7f237e44d,88f39863-7767-4b9d-9113-6c494e4b7f80,22.3,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD102/9090,LB82-5183-VFD102 CO2,CO2,IndoorAir,PAUSYTA,5183,PLAN 8,e35e7255-b91a-4ade-97e0-a072ba1c6297,88f39863-7767-4b9d-9113-6c494e4b7f80,487.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD103/-12,LB82-5183-VFD103 Supply air flow,Flow,SupplyAir,PAUSYTA,5183,PLAN 8,03e26fed-acb4-4794-bda7-ef6a80544c64,3019004e-4357-4490-bf82-7b9387a77faa,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD103/4151,LB82-5183-VFD103 Local presence,Presence,IndoorAir,PAUSYTA,5183,PLAN 8,f5722157-9e54-4fcb-80db-6afa1f5a7e0e,3019004e-4357-4490-bf82-7b9387a77faa,0.0,0.3,OK
