family,system,littera,popularName,quantityKind,placement,room_name,room_littera,storey,sensor_id,parent_device_id,latest_value,age_hours_at_probe,edgeStatus
Lindinvent,Lindinvent,LB82-5183-VFD103/4152,LB82-5183-VFD103 Presence,Presence,IndoorAir,PAUSYTA,5183,PLAN 8,27dbb61e-43a3-4a38-b708-793fe7175a14,3019004e-4357-4490-bf82-7b9387a77faa,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD103/8006,LB82-5183-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5183,PLAN 8,e52226bb-4d3e-4415-ad6c-439325091fa7,3019004e-4357-4490-bf82-7b9387a77faa,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD103/8009,LB82-5183-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5183,PLAN 8,dad380f6-e843-42a0-9038-2e85dc7f68ae,3019004e-4357-4490-bf82-7b9387a77faa,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD103/9004,LB82-5183-VFD103 Opening,State,SupplyAir,PAUSYTA,5183,PLAN 8,0dad361c-fb08-46e7-a779-0c5ff96f369f,3019004e-4357-4490-bf82-7b9387a77faa,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD103/9070,LB82-5183-VFD103 Room temperature,Temperature,IndoorAir,PAUSYTA,5183,PLAN 8,6c15e368-f618-4d55-b176-234e5b56767a,3019004e-4357-4490-bf82-7b9387a77faa,22.4,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD103/9090,LB82-5183-VFD103 CO2,CO2,IndoorAir,PAUSYTA,5183,PLAN 8,f065b43f-45bd-41b2-b6ab-51a7bbdf4ecf,3019004e-4357-4490-bf82-7b9387a77faa,487.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD104/-12,LB82-5183-VFD104 Supply air flow,Flow,SupplyAir,PAUSYTA,5183,PLAN 8,28936da3-2bbf-48da-96f9-a06b9ff11200,3e69bf60-9fb4-42ff-8fa2-c5bfe4e8d58d,2.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD104/4151,LB82-5183-VFD104 Local presence,Presence,IndoorAir,PAUSYTA,5183,PLAN 8,cfa377c5-90ad-48c3-8bb1-ce4f83520b25,3e69bf60-9fb4-42ff-8fa2-c5bfe4e8d58d,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD104/4152,LB82-5183-VFD104 Presence,Presence,IndoorAir,PAUSYTA,5183,PLAN 8,69f04b80-c9bc-40c1-ae07-c9855165362f,3e69bf60-9fb4-42ff-8fa2-c5bfe4e8d58d,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD104/8006,LB82-5183-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5183,PLAN 8,3fd1df20-6e0b-4a3f-98aa-de6cd733d4c8,3e69bf60-9fb4-42ff-8fa2-c5bfe4e8d58d,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD104/8009,LB82-5183-VFD104 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5183,PLAN 8,634442c4-55f9-4b98-806c-b9b244620513,3e69bf60-9fb4-42ff-8fa2-c5bfe4e8d58d,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD104/9004,LB82-5183-VFD104 Opening,State,SupplyAir,PAUSYTA,5183,PLAN 8,46f8e333-aabb-440f-8c23-e460229bc2cf,3e69bf60-9fb4-42ff-8fa2-c5bfe4e8d58d,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD104/9070,LB82-5183-VFD104 Room temperature,Temperature,IndoorAir,PAUSYTA,5183,PLAN 8,011df4f3-1376-4e4b-ae99-5d294dbf0fb3,3e69bf60-9fb4-42ff-8fa2-c5bfe4e8d58d,22.3,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD104/9090,LB82-5183-VFD104 CO2,CO2,IndoorAir,PAUSYTA,5183,PLAN 8,8a525fa5-cc9f-4371-b356-125fa198906e,3e69bf60-9fb4-42ff-8fa2-c5bfe4e8d58d,485.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD105/-12,LB82-5183-VFD105 Supply air flow,Flow,SupplyAir,PAUSYTA,5183,PLAN 8,8d0de4e5-c72b-4359-b9e7-58bc71a013ea,af627186-76b9-43b9-ba48-4437239c2d0f,2.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD105/4151,LB82-5183-VFD105 Local presence,Presence,IndoorAir,PAUSYTA,5183,PLAN 8,9a6a6738-5261-4925-86d1-462bbf6783fc,af627186-76b9-43b9-ba48-4437239c2d0f,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD105/4152,LB82-5183-VFD105 Presence,Presence,IndoorAir,PAUSYTA,5183,PLAN 8,d400204d-a1ad-43ed-9daf-a47f723753b0,af627186-76b9-43b9-ba48-4437239c2d0f,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD105/8006,LB82-5183-VFD105 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5183,PLAN 8,6ac09ac0-3df5-429c-a05f-c0468b854677,af627186-76b9-43b9-ba48-4437239c2d0f,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD105/8009,LB82-5183-VFD105 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5183,PLAN 8,8526aefa-47eb-4f98-974b-939233cea0fc,af627186-76b9-43b9-ba48-4437239c2d0f,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD105/9004,LB82-5183-VFD105 Opening,State,SupplyAir,PAUSYTA,5183,PLAN 8,2ccf8cc2-b350-4b26-9c92-e3fc709f1e45,af627186-76b9-43b9-ba48-4437239c2d0f,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD105/9070,LB82-5183-VFD105 Room temperature,Temperature,IndoorAir,PAUSYTA,5183,PLAN 8,5b8a97d2-b063-4bdb-92df-19bf1ec40a25,af627186-76b9-43b9-ba48-4437239c2d0f,22.2,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD105/9090,LB82-5183-VFD105 CO2,CO2,IndoorAir,PAUSYTA,5183,PLAN 8,726a0bee-bdf0-40a2-acdd-987a090e3bda,af627186-76b9-43b9-ba48-4437239c2d0f,489.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD106/-12,LB82-5183-VFD106 Supply air flow,Flow,SupplyAir,PAUSYTA,5183,PLAN 8,a684459d-6849-4f26-9028-22787ee7412c,1577bb2e-5797-45e6-894c-bc8aa6194cc0,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD106/4151,LB82-5183-VFD106 Local presence,Presence,IndoorAir,PAUSYTA,5183,PLAN 8,555e3b4c-563a-4c1f-8faa-bc8192426b62,1577bb2e-5797-45e6-894c-bc8aa6194cc0,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD106/4152,LB82-5183-VFD106 Presence,Presence,IndoorAir,PAUSYTA,5183,PLAN 8,2e3c15fb-771d-4f43-8f18-4354f4db51e5,1577bb2e-5797-45e6-894c-bc8aa6194cc0,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD106/8006,LB82-5183-VFD106 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5183,PLAN 8,169273bd-a18a-4b85-b36f-47ecbbae8a6a,1577bb2e-5797-45e6-894c-bc8aa6194cc0,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD106/8009,LB82-5183-VFD106 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5183,PLAN 8,91b08b91-8ed5-4ba2-83d8-d79400ff3b7a,1577bb2e-5797-45e6-894c-bc8aa6194cc0,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD106/9004,LB82-5183-VFD106 Opening,State,SupplyAir,PAUSYTA,5183,PLAN 8,5f0da69a-cb76-4b42-ad66-9b497be6b7a6,1577bb2e-5797-45e6-894c-bc8aa6194cc0,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD106/9070,LB82-5183-VFD106 Room temperature,Temperature,IndoorAir,PAUSYTA,5183,PLAN 8,4d8c07e4-2843-418b-9eb0-3ca87533a909,1577bb2e-5797-45e6-894c-bc8aa6194cc0,22.2,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD106/9090,LB82-5183-VFD106 CO2,CO2,IndoorAir,PAUSYTA,5183,PLAN 8,9ad75867-f87e-4420-bb4b-c7783d5382b1,1577bb2e-5797-45e6-894c-bc8aa6194cc0,490.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD107/-12,LB82-5183-VFD107 Supply air flow,Flow,SupplyAir,PAUSYTA,5183,PLAN 8,9795bc3f-99dd-4744-ac0d-6097faa29f2b,b4e8b06f-5a54-4d0a-b253-6ae684a6c0f2,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD107/4151,LB82-5183-VFD107 Local presence,Presence,IndoorAir,PAUSYTA,5183,PLAN 8,e8c233be-4849-43ac-9db0-77283c4170f6,b4e8b06f-5a54-4d0a-b253-6ae684a6c0f2,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD107/4152,LB82-5183-VFD107 Presence,Presence,IndoorAir,PAUSYTA,5183,PLAN 8,2e1414e0-8bad-4fd9-b198-aab65087da6f,b4e8b06f-5a54-4d0a-b253-6ae684a6c0f2,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD107/8006,LB82-5183-VFD107 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5183,PLAN 8,2b3f4ba1-9716-43de-a1e2-5e12e0bf1f80,b4e8b06f-5a54-4d0a-b253-6ae684a6c0f2,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD107/8009,LB82-5183-VFD107 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PAUSYTA,5183,PLAN 8,a97f284c-572e-49b2-8b4a-5ab46d34062a,b4e8b06f-5a54-4d0a-b253-6ae684a6c0f2,800.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD107/9004,LB82-5183-VFD107 Opening,State,SupplyAir,PAUSYTA,5183,PLAN 8,2ef28bf1-ef53-4e33-abdd-89e25c8d245b,b4e8b06f-5a54-4d0a-b253-6ae684a6c0f2,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD107/9070,LB82-5183-VFD107 Room temperature,Temperature,IndoorAir,PAUSYTA,5183,PLAN 8,4e00eed3-a36f-492a-a02a-708d9651ccfa,b4e8b06f-5a54-4d0a-b253-6ae684a6c0f2,22.1,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD107/9090,LB82-5183-VFD107 CO2,CO2,IndoorAir,PAUSYTA,5183,PLAN 8,f4092753-35f8-433c-83bd-47e0763b92d6,b4e8b06f-5a54-4d0a-b253-6ae684a6c0f2,490.0,0.3,OK
Lindinvent,Lindinvent,LB82-5183-VFD21/9085,LB82-5183-VFD21 Local exhaust air flow,Flow,ExhaustAir,PAUSYTA,5183,PLAN 8,48d6253e-7c38-4d40-923e-80dc22911de5,3a4cd9e5-e04b-4d94-84da-d39dcc5d3829,-16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5184A-TD401/-12,LB82-5184A-TD401 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,beff5e14-7293-43e2-bf51-a0046fe9ece0,e9b66826-645a-472c-9f55-22cdb258d61f,0.0,0.3,ERROR
Lindinvent,Lindinvent,LB82-5184A-TD401/4151,LB82-5184A-TD401 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,2af75a24-a24c-467c-9bd7-7002d0a6c366,e9b66826-645a-472c-9f55-22cdb258d61f,0.0,0.3,ERROR
Lindinvent,Lindinvent,LB82-5184A-TD401/4152,LB82-5184A-TD401 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,a37543ac-6c99-4c16-beab-e01bdd6de390,e9b66826-645a-472c-9f55-22cdb258d61f,0.0,0.3,ERROR
Lindinvent,Lindinvent,LB82-5184A-TD401/8006,LB82-5184A-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,9cec6105-678c-4c08-b34b-a61885916052,e9b66826-645a-472c-9f55-22cdb258d61f,22.5,0.3,OK
Lindinvent,Lindinvent,LB82-5184A-TD401/9004,LB82-5184A-TD401 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,0dc5323b-31a9-4fc4-9311-38489d64e2c9,e9b66826-645a-472c-9f55-22cdb258d61f,0.0,0.3,ERROR
Lindinvent,Lindinvent,LB82-5184A-TD401/9070,LB82-5184A-TD401 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,d8887380-6c34-4c13-b834-c61c3c18645b,e9b66826-645a-472c-9f55-22cdb258d61f,22.2,0.3,ERROR
Lindinvent,Lindinvent,LB82-5184B-TD401/-12,LB82-5184B-TD401 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,5f89d664-b340-4fa8-a182-82c764a985d2,05eb07a1-47de-4050-80fb-88fcdbcdd4af,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5184B-TD401/4151,LB82-5184B-TD401 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,4928f3a4-20ad-4631-b513-25e64f77781d,05eb07a1-47de-4050-80fb-88fcdbcdd4af,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5184B-TD401/4152,LB82-5184B-TD401 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,88550584-5f7f-4e4d-a43a-19cb95ee0de0,05eb07a1-47de-4050-80fb-88fcdbcdd4af,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5184B-TD401/8006,LB82-5184B-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,2f3912fe-23b2-4e68-a9e2-64ba6b44743d,05eb07a1-47de-4050-80fb-88fcdbcdd4af,22.5,0.3,OK
Lindinvent,Lindinvent,LB82-5184B-TD401/9004,LB82-5184B-TD401 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,1b4595cc-2875-4b8e-ad9a-ade468a3a1a1,05eb07a1-47de-4050-80fb-88fcdbcdd4af,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5184B-TD401/9070,LB82-5184B-TD401 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,76275447-650a-4d67-8548-92685fe3df28,05eb07a1-47de-4050-80fb-88fcdbcdd4af,21.8,0.3,OK
Lindinvent,Lindinvent,LB82-5184C-TD401/-12,LB82-5184C-TD401 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,7147fe62-8aba-4302-8acf-2cb1a23dda3a,ed8aa150-0d0c-412c-9526-229b9c08de9d,2.0,0.3,OK
Lindinvent,Lindinvent,LB82-5184C-TD401/4151,LB82-5184C-TD401 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,92ff291d-c04d-48e4-84aa-c896c6fca8ce,ed8aa150-0d0c-412c-9526-229b9c08de9d,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5184C-TD401/4152,LB82-5184C-TD401 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,cc6b5b71-8fc9-4ac1-ac19-da180160464f,ed8aa150-0d0c-412c-9526-229b9c08de9d,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5184C-TD401/8006,LB82-5184C-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,615cf0a4-a966-4827-92a9-21c7c3efc769,ed8aa150-0d0c-412c-9526-229b9c08de9d,22.5,0.3,OK
Lindinvent,Lindinvent,LB82-5184C-TD401/9004,LB82-5184C-TD401 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,2006dfc0-6707-4186-b585-262d6d7df5a3,ed8aa150-0d0c-412c-9526-229b9c08de9d,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5184C-TD401/9070,LB82-5184C-TD401 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,3c5554bc-8c7c-4ca1-bc11-01cfe83d8cf7,ed8aa150-0d0c-412c-9526-229b9c08de9d,22.5,0.3,OK
Lindinvent,Lindinvent,LB82-5184D-TD401/-12,LB82-5184D-TD401 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,6d8966aa-dcde-4c5f-9118-30d713c12517,48f2d449-bb43-4012-b39a-dab399dda16a,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5184D-TD401/4151,LB82-5184D-TD401 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,96752a73-d7c1-45c3-bc7c-8dd5bad91f44,48f2d449-bb43-4012-b39a-dab399dda16a,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5184D-TD401/4152,LB82-5184D-TD401 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,09a8d8b2-93b5-4ae2-9b11-de43b3ded19c,48f2d449-bb43-4012-b39a-dab399dda16a,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5184D-TD401/8006,LB82-5184D-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,932c6365-a3a5-4d0b-a066-7ac1de231ef9,48f2d449-bb43-4012-b39a-dab399dda16a,22.5,0.3,OK
Lindinvent,Lindinvent,LB82-5184D-TD401/9004,LB82-5184D-TD401 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,44599621-1651-4599-85ec-fc617b7bc94a,48f2d449-bb43-4012-b39a-dab399dda16a,9.0,0.3,OK
Lindinvent,Lindinvent,LB82-5184D-TD401/9070,LB82-5184D-TD401 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,46c93e0a-c713-4dab-8962-f95bb418e4a4,48f2d449-bb43-4012-b39a-dab399dda16a,21.8,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD101/-12,LB82-5186-VFD101 Supply air flow,Flow,SupplyAir,MÖTE,5186,PLAN 8,0fd94951-785c-435f-8bbe-4a02c87b16ea,cd4b3335-a3fd-45c0-9c1d-9aeae43f4ca4,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD101/4151,LB82-5186-VFD101 Local presence,Presence,IndoorAir,MÖTE,5186,PLAN 8,c30b348b-b6e8-4859-94ac-8e10e75914fb,cd4b3335-a3fd-45c0-9c1d-9aeae43f4ca4,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD101/4152,LB82-5186-VFD101 Presence,Presence,IndoorAir,MÖTE,5186,PLAN 8,344c68d6-0204-45e0-968d-cc5071e54167,cd4b3335-a3fd-45c0-9c1d-9aeae43f4ca4,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD101/8006,LB82-5186-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,5186,PLAN 8,571e0fa2-57ee-4861-83c6-0361514753da,cd4b3335-a3fd-45c0-9c1d-9aeae43f4ca4,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD101/9004,LB82-5186-VFD101 Opening,State,SupplyAir,MÖTE,5186,PLAN 8,3d3c6a4e-58bf-49b2-b69d-71d572068406,cd4b3335-a3fd-45c0-9c1d-9aeae43f4ca4,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD101/9070,LB82-5186-VFD101 Room temperature,Temperature,IndoorAir,MÖTE,5186,PLAN 8,269048e2-2bd0-4cf9-b173-126531c833d4,cd4b3335-a3fd-45c0-9c1d-9aeae43f4ca4,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD102/-12,LB82-5186-VFD102 Supply air flow,Flow,SupplyAir,MÖTE,5186,PLAN 8,62b88bb2-62dd-44de-bf66-550c7886e8d8,764d731e-d239-4f9a-9f95-ad376c1b9bc8,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD102/4151,LB82-5186-VFD102 Local presence,Presence,IndoorAir,MÖTE,5186,PLAN 8,606cbd2f-8a78-485f-a989-4355608a395e,764d731e-d239-4f9a-9f95-ad376c1b9bc8,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD102/4152,LB82-5186-VFD102 Presence,Presence,IndoorAir,MÖTE,5186,PLAN 8,c830185b-4565-4bed-a6a7-17b4f100498c,764d731e-d239-4f9a-9f95-ad376c1b9bc8,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD102/8006,LB82-5186-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,5186,PLAN 8,b5478b05-9128-4f43-be1c-6e30654ee51c,764d731e-d239-4f9a-9f95-ad376c1b9bc8,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD102/9004,LB82-5186-VFD102 Opening,State,SupplyAir,MÖTE,5186,PLAN 8,18d07ceb-fa5f-40b4-a627-4ed88746fb7d,764d731e-d239-4f9a-9f95-ad376c1b9bc8,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD102/9070,LB82-5186-VFD102 Room temperature,Temperature,IndoorAir,MÖTE,5186,PLAN 8,054d7e09-1ce7-4359-bb24-424af669c6bb,764d731e-d239-4f9a-9f95-ad376c1b9bc8,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD103/-12,LB82-5186-VFD103 Supply air flow,Flow,SupplyAir,MÖTE,5186,PLAN 8,93f0c0fc-44a8-43a9-94e3-16b5172c5855,b1c29447-5e26-4ed8-b3aa-0231ba12285f,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD103/4151,LB82-5186-VFD103 Local presence,Presence,IndoorAir,MÖTE,5186,PLAN 8,9fdc6970-961a-4f36-96e1-20623601a4a0,b1c29447-5e26-4ed8-b3aa-0231ba12285f,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD103/4152,LB82-5186-VFD103 Presence,Presence,IndoorAir,MÖTE,5186,PLAN 8,a152014b-6325-43a6-9f65-c788f97e2aab,b1c29447-5e26-4ed8-b3aa-0231ba12285f,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD103/8006,LB82-5186-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,5186,PLAN 8,8e0015f5-e7ef-4fe3-aba8-5a0d97d62e71,b1c29447-5e26-4ed8-b3aa-0231ba12285f,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD103/9004,LB82-5186-VFD103 Opening,State,SupplyAir,MÖTE,5186,PLAN 8,7f4a1a9f-3fa5-46e3-a4d3-417177924e0f,b1c29447-5e26-4ed8-b3aa-0231ba12285f,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD103/9070,LB82-5186-VFD103 Room temperature,Temperature,IndoorAir,MÖTE,5186,PLAN 8,143fdffd-56d2-411d-a378-88a0fbc0bf8e,b1c29447-5e26-4ed8-b3aa-0231ba12285f,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD104/-12,LB82-5186-VFD104 Supply air flow,Flow,SupplyAir,MÖTE,5186,PLAN 8,4d71d7e6-6180-4a99-b92e-e637c6422b1b,188ae4c8-b297-425a-a65e-1a7d19b82117,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD104/4151,LB82-5186-VFD104 Local presence,Presence,IndoorAir,MÖTE,5186,PLAN 8,c8d9825a-5d6b-4e78-963f-130c8152c2bf,188ae4c8-b297-425a-a65e-1a7d19b82117,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD104/4152,LB82-5186-VFD104 Presence,Presence,IndoorAir,MÖTE,5186,PLAN 8,dd82db39-e9c2-40a1-97e1-f11042be6b03,188ae4c8-b297-425a-a65e-1a7d19b82117,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD104/8006,LB82-5186-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,5186,PLAN 8,a2786e2d-5f49-4e97-8d97-ef8c93bcb60c,188ae4c8-b297-425a-a65e-1a7d19b82117,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD104/9004,LB82-5186-VFD104 Opening,State,SupplyAir,MÖTE,5186,PLAN 8,23f3471d-3c36-4a5c-a67f-8ef9ece88b06,188ae4c8-b297-425a-a65e-1a7d19b82117,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD104/9070,LB82-5186-VFD104 Room temperature,Temperature,IndoorAir,MÖTE,5186,PLAN 8,5695dbb9-a312-4e71-a189-9a87e231f941,188ae4c8-b297-425a-a65e-1a7d19b82117,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD105/-12,LB82-5186-VFD105 Supply air flow,Flow,SupplyAir,MÖTE,5186,PLAN 8,00757d26-56dc-4440-bf05-199e2959f03a,eee75b33-d4ca-4f7c-9d2e-b8748ca4c371,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD105/4151,LB82-5186-VFD105 Local presence,Presence,IndoorAir,MÖTE,5186,PLAN 8,a96d3273-8279-4574-a795-701a3a4dfffc,eee75b33-d4ca-4f7c-9d2e-b8748ca4c371,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD105/4152,LB82-5186-VFD105 Presence,Presence,IndoorAir,MÖTE,5186,PLAN 8,7eb9a03d-67bc-4262-899c-b5ad19842b7a,eee75b33-d4ca-4f7c-9d2e-b8748ca4c371,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD105/8006,LB82-5186-VFD105 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,5186,PLAN 8,ae82b753-dd25-4e2f-85f3-4738633b6889,eee75b33-d4ca-4f7c-9d2e-b8748ca4c371,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD105/9004,LB82-5186-VFD105 Opening,State,SupplyAir,MÖTE,5186,PLAN 8,81a01c43-2049-41c8-a796-6111fb183513,eee75b33-d4ca-4f7c-9d2e-b8748ca4c371,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD105/9070,LB82-5186-VFD105 Room temperature,Temperature,IndoorAir,MÖTE,5186,PLAN 8,743cec4d-e02a-4099-a0a0-7c973e7bfc41,eee75b33-d4ca-4f7c-9d2e-b8748ca4c371,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD106/-12,LB82-5186-VFD106 Supply air flow,Flow,SupplyAir,MÖTE,5186,PLAN 8,b2b0ff9b-2cca-4e26-9385-67e07e76bd03,56c1695c-3689-440c-ab99-bbf91526bc66,1.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD106/4151,LB82-5186-VFD106 Local presence,Presence,IndoorAir,MÖTE,5186,PLAN 8,240a5a23-9498-410d-8395-3fd337bf1fc8,56c1695c-3689-440c-ab99-bbf91526bc66,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD106/4152,LB82-5186-VFD106 Presence,Presence,IndoorAir,MÖTE,5186,PLAN 8,710abcd7-4a32-4766-ad91-b5c63bfac8df,56c1695c-3689-440c-ab99-bbf91526bc66,0.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD106/8006,LB82-5186-VFD106 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,5186,PLAN 8,9026e608-0d43-42c6-81af-ead11a278f0b,56c1695c-3689-440c-ab99-bbf91526bc66,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD106/9004,LB82-5186-VFD106 Opening,State,SupplyAir,MÖTE,5186,PLAN 8,71088dcf-4be9-4f06-826d-ac76f3a311b3,56c1695c-3689-440c-ab99-bbf91526bc66,16.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD106/9070,LB82-5186-VFD106 Room temperature,Temperature,IndoorAir,MÖTE,5186,PLAN 8,ba51d394-fc72-4c82-90e2-cf97a0b5e7ec,56c1695c-3689-440c-ab99-bbf91526bc66,22.0,0.3,OK
Lindinvent,Lindinvent,LB82-5186-VFD21/9085,LB82-5186-VFD21 Local exhaust air flow,Flow,ExhaustAir,MÖTE,5186,PLAN 8,902a2808-19ba-4b52-8f4e-727419df4848,d4eb65bb-8c56-4c18-b944-9f32d4bc6494,-16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5148B-HD101/8006,LB83-5148B-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,5148B,PLAN 8,30ae8da0-4c3c-4c79-85d9-4cf3ef2a8def,143422ff-ae7d-403d-82b5-f8d58490d79e,22.0,0.3,OK
Lindinvent,Lindinvent,LB83-5148B-HD101/9070,LB83-5148B-HD101 Room temperature,Temperature,IndoorAir,KONTOR,5148B,PLAN 8,97ae65c5-aca0-43bf-aef7-e1ad13b8fa93,143422ff-ae7d-403d-82b5-f8d58490d79e,23.1,0.3,OK
Lindinvent,Lindinvent,LB83-5148B-TD401/4152,LB83-5148B-TD401 Presence,Presence,IndoorAir,KONTOR,5148B,PLAN 8,ec35c534-9542-4510-804f-f0eef74d14bd,7cf9d2ab-307b-4831-a4e0-7ed8c56a721c,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5148B-TD401/8006,LB83-5148B-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,5148B,PLAN 8,9c605cde-ab2d-4f24-903f-c17aa5ea3b3f,7cf9d2ab-307b-4831-a4e0-7ed8c56a721c,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5148B-TD401/9004,LB83-5148B-TD401 Opening,State,SupplyAir,KONTOR,5148B,PLAN 8,9c2f217b-3b19-4ff3-9106-b61a032d2a35,7cf9d2ab-307b-4831-a4e0-7ed8c56a721c,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5148B-TD401/9070,LB83-5148B-TD401 Room temperature,Temperature,IndoorAir,KONTOR,5148B,PLAN 8,1570f3ae-dc15-4872-ade8-247553ba138a,7cf9d2ab-307b-4831-a4e0-7ed8c56a721c,23.1,0.3,OK
Lindinvent,Lindinvent,LB83-5148B-TD401/9073,LB83-5148B-TD401 Local room temperature,Temperature,IndoorAir,KONTOR,5148B,PLAN 8,c27c3c53-a802-4311-9fb5-df0906fac9ad,7cf9d2ab-307b-4831-a4e0-7ed8c56a721c,23.1,0.3,OK
Lindinvent,Lindinvent,LB83-5148B-TD401/9084,LB83-5148B-TD401 Local supply air flow,Flow,SupplyAir,KONTOR,5148B,PLAN 8,0288e613-d3f1-478e-b508-41092d236c01,7cf9d2ab-307b-4831-a4e0-7ed8c56a721c,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5148C-HD101/8006,LB83-5148C-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,5148C,PLAN 8,c26e2621-5f18-4c17-ba6c-448dd8c22e51,7f69768a-c811-43c7-b4a2-929074c93d8f,22.0,0.3,OK
Lindinvent,Lindinvent,LB83-5148C-HD101/9070,LB83-5148C-HD101 Room temperature,Temperature,IndoorAir,KONTOR,5148C,PLAN 8,efb43fde-7522-4139-ae8b-1c0e203edb09,7f69768a-c811-43c7-b4a2-929074c93d8f,22.8,0.3,OK
Lindinvent,Lindinvent,LB83-5148C-TD401/4152,LB83-5148C-TD401 Presence,Presence,IndoorAir,KONTOR,5148C,PLAN 8,91efffb4-9c9b-41d6-bb8a-6030065e5623,d7703732-fbbe-4ceb-88f3-caf23110a7af,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5148C-TD401/8006,LB83-5148C-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,5148C,PLAN 8,6ffcb307-c924-401b-addc-6b4ee3a4452d,d7703732-fbbe-4ceb-88f3-caf23110a7af,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5148C-TD401/9004,LB83-5148C-TD401 Opening,State,SupplyAir,KONTOR,5148C,PLAN 8,f1b0e6aa-5184-4591-8f8a-077b7269351d,d7703732-fbbe-4ceb-88f3-caf23110a7af,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5148C-TD401/9070,LB83-5148C-TD401 Room temperature,Temperature,IndoorAir,KONTOR,5148C,PLAN 8,d73032d6-e7c3-49dd-8aed-f056e6b149ed,d7703732-fbbe-4ceb-88f3-caf23110a7af,22.8,0.3,OK
Lindinvent,Lindinvent,LB83-5148C-TD401/9073,LB83-5148C-TD401 Local room temperature,Temperature,IndoorAir,KONTOR,5148C,PLAN 8,f9442a86-b78b-4249-8c95-88fb9d2cb16a,d7703732-fbbe-4ceb-88f3-caf23110a7af,22.8,0.3,OK
Lindinvent,Lindinvent,LB83-5148C-TD401/9084,LB83-5148C-TD401 Local supply air flow,Flow,SupplyAir,KONTOR,5148C,PLAN 8,8c94d3bb-441b-48d5-b1dc-283c542ac7ba,d7703732-fbbe-4ceb-88f3-caf23110a7af,3.0,0.3,OK
Lindinvent,Lindinvent,LB83-5156-KTD21/-12,LB83-5156-KTD21 Supply air flow,Flow,SupplyAir,TELE,5156,PLAN 8,6404c45f-090d-47ae-921b-e63d6be9b6ec,32a73c0f-55c3-44f4-ae85-c624038768c6,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5156-KTD21/-20,LB83-5156-KTD21 Pressure,Pressure,IndoorAir,TELE,5156,PLAN 8,c0e7a2f3-7044-451d-b8d5-0247aaa71bea,32a73c0f-55c3-44f4-ae85-c624038768c6,0.1,0.3,OK
Lindinvent,Lindinvent,LB83-5158-TD401/4152,LB83-5158-TD401 Presence,Presence,IndoorAir,RWC,5158,PLAN 8,4a2b5db4-a067-4260-9805-964deeed9b1a,810bf958-b90a-4bb0-8b21-ceae8f0f296e,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5158-TD401/8006,LB83-5158-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,RWC,5158,PLAN 8,f6bc65f8-7cc5-4697-ae32-2b9e4e97bcba,810bf958-b90a-4bb0-8b21-ceae8f0f296e,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5158-TD401/8009,LB83-5158-TD401 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,RWC,5158,PLAN 8,b42a28b3-a7da-4f77-ba5c-64d0c063c4bb,810bf958-b90a-4bb0-8b21-ceae8f0f296e,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5158-TD401/9004,LB83-5158-TD401 Opening,State,SupplyAir,RWC,5158,PLAN 8,ba966c41-e82a-420e-9654-fe16438dc2fa,810bf958-b90a-4bb0-8b21-ceae8f0f296e,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5158-TD401/9070,LB83-5158-TD401 Room temperature,Temperature,IndoorAir,RWC,5158,PLAN 8,1158cf7b-dd19-4fbe-90ce-0a2c1fe8db94,810bf958-b90a-4bb0-8b21-ceae8f0f296e,23.3,0.3,OK
Lindinvent,Lindinvent,LB83-5158-TD401/9073,LB83-5158-TD401 Local room temperature,Temperature,IndoorAir,RWC,5158,PLAN 8,be9ec5fa-b9a9-45f7-a6a4-9f414ca6a404,810bf958-b90a-4bb0-8b21-ceae8f0f296e,23.5,0.3,OK
Lindinvent,Lindinvent,LB83-5158-TD401/9084,LB83-5158-TD401 Local supply air flow,Flow,SupplyAir,RWC,5158,PLAN 8,d5128293-35ff-4c9c-9460-1f9b5c8a3fb9,810bf958-b90a-4bb0-8b21-ceae8f0f296e,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5158-TD401/9090,LB83-5158-TD401 CO2,CO2,IndoorAir,RWC,5158,PLAN 8,b4ae1a2d-e2da-45e1-bb7a-4494b40bb3cb,810bf958-b90a-4bb0-8b21-ceae8f0f296e,450.0,0.3,OK
Lindinvent,Lindinvent,LB83-5158-VFD101/-12,LB83-5158-VFD101 Supply air flow,Flow,SupplyAir,RWC,5158,PLAN 8,e3f6fb86-c887-480d-ac69-921ab52559ec,d6943268-2134-4117-91ad-54db54e0eab8,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5158-VFD101/4151,LB83-5158-VFD101 Local presence,Presence,IndoorAir,RWC,5158,PLAN 8,452acbcc-d67f-4e65-8107-e91b80d83f1f,d6943268-2134-4117-91ad-54db54e0eab8,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5158-VFD101/4152,LB83-5158-VFD101 Presence,Presence,IndoorAir,RWC,5158,PLAN 8,72fd840d-0954-4d31-b317-efe6ea350e5f,d6943268-2134-4117-91ad-54db54e0eab8,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5158-VFD101/8006,LB83-5158-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,RWC,5158,PLAN 8,0acc442b-18e1-4197-8537-cafb1df8134b,d6943268-2134-4117-91ad-54db54e0eab8,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5158-VFD101/8009,LB83-5158-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,RWC,5158,PLAN 8,41b9a7ef-5311-4f3e-9ca4-733a7d6d31d5,d6943268-2134-4117-91ad-54db54e0eab8,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5158-VFD101/9004,LB83-5158-VFD101 Opening,State,SupplyAir,RWC,5158,PLAN 8,d9817514-122d-4e29-99ae-e2dd3877a970,d6943268-2134-4117-91ad-54db54e0eab8,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5158-VFD101/9070,LB83-5158-VFD101 Room temperature,Temperature,IndoorAir,RWC,5158,PLAN 8,bc2a98a2-df71-408a-a0c6-a95ca87cfe61,d6943268-2134-4117-91ad-54db54e0eab8,23.3,0.3,OK
Lindinvent,Lindinvent,LB83-5158-VFD101/9090,LB83-5158-VFD101 CO2,CO2,IndoorAir,RWC,5158,PLAN 8,557fd2d4-5941-4caf-a9b2-66315d30d0cb,d6943268-2134-4117-91ad-54db54e0eab8,450.0,0.3,OK
Lindinvent,Lindinvent,LB83-5159-TD401/4152,LB83-5159-TD401 Presence,Presence,IndoorAir,IT-FÖRRÅD,5159,PLAN 8,cff59ba1-6879-4539-a47d-ee34f0fe119b,1d3a9df0-f0a0-42af-aae4-c60b494995ff,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5159-TD401/8006,LB83-5159-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,IT-FÖRRÅD,5159,PLAN 8,3fb60473-5a78-414d-b9f0-033d42f05604,1d3a9df0-f0a0-42af-aae4-c60b494995ff,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5159-TD401/9004,LB83-5159-TD401 Opening,State,SupplyAir,IT-FÖRRÅD,5159,PLAN 8,e388c164-9f29-4f15-93fa-da5dc36eb784,1d3a9df0-f0a0-42af-aae4-c60b494995ff,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5159-TD401/9070,LB83-5159-TD401 Room temperature,Temperature,IndoorAir,IT-FÖRRÅD,5159,PLAN 8,1f25f741-fe22-4e1c-8e7b-41c322ae5775,1d3a9df0-f0a0-42af-aae4-c60b494995ff,23.6,0.3,OK
Lindinvent,Lindinvent,LB83-5159-TD401/9073,LB83-5159-TD401 Local room temperature,Temperature,IndoorAir,IT-FÖRRÅD,5159,PLAN 8,c9c636a0-b22c-4114-a6ac-e6b3aa2cad51,1d3a9df0-f0a0-42af-aae4-c60b494995ff,23.6,0.3,OK
Lindinvent,Lindinvent,LB83-5159-TD401/9084,LB83-5159-TD401 Local supply air flow,Flow,SupplyAir,IT-FÖRRÅD,5159,PLAN 8,e33c0e4b-9bb7-4dbc-be67-9d49190f4ba3,1d3a9df0-f0a0-42af-aae4-c60b494995ff,3.0,0.3,OK
Lindinvent,Lindinvent,LB83-5159-VFD101/-12,LB83-5159-VFD101 Supply air flow,Flow,SupplyAir,IT-FÖRRÅD,5159,PLAN 8,5ff6175c-4022-4ac6-9c2c-b96cc9a1c5e4,972885db-b20e-4b2c-b186-5170e8b76a52,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5159-VFD101/4151,LB83-5159-VFD101 Local presence,Presence,IndoorAir,IT-FÖRRÅD,5159,PLAN 8,c76b0bc3-c587-49b8-b6e7-038e4b9acbd9,972885db-b20e-4b2c-b186-5170e8b76a52,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5159-VFD101/4152,LB83-5159-VFD101 Presence,Presence,IndoorAir,IT-FÖRRÅD,5159,PLAN 8,db2a29e6-b6c7-4ab5-aa75-60d55035f8e7,972885db-b20e-4b2c-b186-5170e8b76a52,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5159-VFD101/8006,LB83-5159-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,IT-FÖRRÅD,5159,PLAN 8,b5a24958-b092-43c7-a934-d224d106a2d9,972885db-b20e-4b2c-b186-5170e8b76a52,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5159-VFD101/9004,LB83-5159-VFD101 Opening,State,SupplyAir,IT-FÖRRÅD,5159,PLAN 8,74f09928-d401-42ff-a7e6-1db5764a5ce6,972885db-b20e-4b2c-b186-5170e8b76a52,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5159-VFD101/9070,LB83-5159-VFD101 Room temperature,Temperature,IndoorAir,IT-FÖRRÅD,5159,PLAN 8,d69310c2-6335-455b-83bd-05e022df56f9,972885db-b20e-4b2c-b186-5170e8b76a52,23.6,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD101/-12,LB83-5160-VFD101 Supply air flow,Flow,SupplyAir,PASSAGE,5160A,PLAN 8,433971d1-87c2-40c6-aa0e-ff658d88952f,ad27baf1-eff8-49b6-b41e-82e145512b0c,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD101/4151,LB83-5160-VFD101 Local presence,Presence,IndoorAir,PASSAGE,5160A,PLAN 8,d14946de-f41c-4749-aacc-f1a985f6b7ff,ad27baf1-eff8-49b6-b41e-82e145512b0c,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD101/4152,LB83-5160-VFD101 Presence,Presence,IndoorAir,PASSAGE,5160A,PLAN 8,e7f8c9c8-f5df-44de-a978-b7c7c07017f4,ad27baf1-eff8-49b6-b41e-82e145512b0c,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD101/8006,LB83-5160-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5160A,PLAN 8,b091989e-ac6f-449a-bd4e-3e5f52e95eb4,ad27baf1-eff8-49b6-b41e-82e145512b0c,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD101/8009,LB83-5160-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5160A,PLAN 8,d2ce8508-88d5-40d9-90a4-653bb79708eb,ad27baf1-eff8-49b6-b41e-82e145512b0c,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD101/9004,LB83-5160-VFD101 Opening,State,SupplyAir,PASSAGE,5160A,PLAN 8,eb19ea2a-4504-4802-b60e-2343ebf0ee10,ad27baf1-eff8-49b6-b41e-82e145512b0c,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD101/9070,LB83-5160-VFD101 Room temperature,Temperature,IndoorAir,PASSAGE,5160A,PLAN 8,77b083d9-a972-47d4-aade-d752356a05aa,ad27baf1-eff8-49b6-b41e-82e145512b0c,23.2,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD101/9090,LB83-5160-VFD101 CO2,CO2,IndoorAir,PASSAGE,5160A,PLAN 8,302e5db6-5ae5-4739-8b66-4350f2f30778,ad27baf1-eff8-49b6-b41e-82e145512b0c,483.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD102/-12,LB83-5160-VFD102 Supply air flow,Flow,SupplyAir,PASSAGE,5160A,PLAN 8,6fa096dc-ac64-42b7-9401-7703be7d3d03,49eb93a7-dde5-4990-92a9-75188e0f6067,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD102/4151,LB83-5160-VFD102 Local presence,Presence,IndoorAir,PASSAGE,5160A,PLAN 8,fe165258-a1ae-4f9e-8cc2-d803a39bfcb9,49eb93a7-dde5-4990-92a9-75188e0f6067,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD102/4152,LB83-5160-VFD102 Presence,Presence,IndoorAir,PASSAGE,5160A,PLAN 8,7a1005ec-ce25-4f3e-a0a2-0ae2b5249c38,49eb93a7-dde5-4990-92a9-75188e0f6067,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD102/8006,LB83-5160-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5160A,PLAN 8,3d0e0926-d77c-4e2e-80bd-b6a3114fb667,49eb93a7-dde5-4990-92a9-75188e0f6067,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD102/8009,LB83-5160-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5160A,PLAN 8,52641923-c215-4dcd-b112-ea8010d1d60b,49eb93a7-dde5-4990-92a9-75188e0f6067,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD102/9004,LB83-5160-VFD102 Opening,State,SupplyAir,PASSAGE,5160A,PLAN 8,9d8b6731-f810-45ec-b004-5d51da507865,49eb93a7-dde5-4990-92a9-75188e0f6067,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD102/9070,LB83-5160-VFD102 Room temperature,Temperature,IndoorAir,PASSAGE,5160A,PLAN 8,2bbbfa03-f08b-4976-af83-76dd83268dee,49eb93a7-dde5-4990-92a9-75188e0f6067,23.7,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD102/9090,LB83-5160-VFD102 CO2,CO2,IndoorAir,PASSAGE,5160A,PLAN 8,1cd0403c-915a-483a-a6b6-acb3b295a0d6,49eb93a7-dde5-4990-92a9-75188e0f6067,497.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD103/-12,LB83-5160-VFD103 Supply air flow,Flow,SupplyAir,PASSAGE,5160A,PLAN 8,b2361ba5-600f-4deb-a88a-f532dff4a822,1a5beb11-7e30-405a-bf89-79097e800e2a,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD103/4151,LB83-5160-VFD103 Local presence,Presence,IndoorAir,PASSAGE,5160A,PLAN 8,594f1a55-f235-4498-8435-01adde8e7ff0,1a5beb11-7e30-405a-bf89-79097e800e2a,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD103/4152,LB83-5160-VFD103 Presence,Presence,IndoorAir,PASSAGE,5160A,PLAN 8,d94dde96-bdfd-4018-8ec7-60da827d8f2b,1a5beb11-7e30-405a-bf89-79097e800e2a,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD103/8006,LB83-5160-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5160A,PLAN 8,aee56efd-40d9-429d-9268-30e8419a8fc1,1a5beb11-7e30-405a-bf89-79097e800e2a,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD103/8009,LB83-5160-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5160A,PLAN 8,47ed60a7-becd-4738-903c-d2c3065574ab,1a5beb11-7e30-405a-bf89-79097e800e2a,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD103/9004,LB83-5160-VFD103 Opening,State,SupplyAir,PASSAGE,5160A,PLAN 8,57897caf-e29c-4a2a-85e8-eee4f6b6b50c,1a5beb11-7e30-405a-bf89-79097e800e2a,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD103/9070,LB83-5160-VFD103 Room temperature,Temperature,IndoorAir,PASSAGE,5160A,PLAN 8,47ec9146-8fb2-47c2-8352-55434947164c,1a5beb11-7e30-405a-bf89-79097e800e2a,23.2,0.3,OK
Lindinvent,Lindinvent,LB83-5160-VFD103/9090,LB83-5160-VFD103 CO2,CO2,IndoorAir,PASSAGE,5160A,PLAN 8,8724ff8c-2fe4-408b-8ef9-8e0b3788f685,1a5beb11-7e30-405a-bf89-79097e800e2a,485.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160C-VFD101/-12,LB83-5160C-VFD101 Supply air flow,Flow,SupplyAir,KONTOR,5160C,PLAN 8,2e6979ff-966d-4b60-b0ea-9d7a1924ed5a,79cd8d5a-aa1d-41fa-9f75-170bb5e28910,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160C-VFD101/4151,LB83-5160C-VFD101 Local presence,Presence,IndoorAir,KONTOR,5160C,PLAN 8,0baacb4e-a387-4225-b66f-e81ed5be764a,79cd8d5a-aa1d-41fa-9f75-170bb5e28910,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160C-VFD101/4152,LB83-5160C-VFD101 Presence,Presence,IndoorAir,KONTOR,5160C,PLAN 8,2f8643f8-e3ac-42cb-a1d3-d572542b5844,79cd8d5a-aa1d-41fa-9f75-170bb5e28910,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160C-VFD101/8006,LB83-5160C-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,5160C,PLAN 8,019e8337-77ef-4ae5-a535-1accfb850b69,79cd8d5a-aa1d-41fa-9f75-170bb5e28910,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5160C-VFD101/9004,LB83-5160C-VFD101 Opening,State,SupplyAir,KONTOR,5160C,PLAN 8,a2ea5580-fa48-40a3-ba0e-d76ad69cb069,79cd8d5a-aa1d-41fa-9f75-170bb5e28910,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160C-VFD101/9070,LB83-5160C-VFD101 Room temperature,Temperature,IndoorAir,KONTOR,5160C,PLAN 8,95357ec2-1052-4ee7-8640-9a30c16314a2,79cd8d5a-aa1d-41fa-9f75-170bb5e28910,23.7,0.3,OK
Lindinvent,Lindinvent,LB83-5160D-VFD101/-12,LB83-5160D-VFD101 Supply air flow,Flow,SupplyAir,KONTOR,5160D,PLAN 8,6fa89e9a-d70b-4387-8652-c14652d4ab67,861cdaf1-ef9c-443d-af38-628c13951f4c,2.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160D-VFD101/4151,LB83-5160D-VFD101 Local presence,Presence,IndoorAir,KONTOR,5160D,PLAN 8,d7a2c92b-ffd7-4896-b54f-18b26c1d85f7,861cdaf1-ef9c-443d-af38-628c13951f4c,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160D-VFD101/4152,LB83-5160D-VFD101 Presence,Presence,IndoorAir,KONTOR,5160D,PLAN 8,52cd0406-fab9-4559-86a8-fcef9d92508d,861cdaf1-ef9c-443d-af38-628c13951f4c,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160D-VFD101/8006,LB83-5160D-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,5160D,PLAN 8,5f100da7-0a4f-420e-b794-ed8e6c8514bf,861cdaf1-ef9c-443d-af38-628c13951f4c,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5160D-VFD101/9004,LB83-5160D-VFD101 Opening,State,SupplyAir,KONTOR,5160D,PLAN 8,ba948a37-211b-4993-9320-02cb5f533c3a,861cdaf1-ef9c-443d-af38-628c13951f4c,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160D-VFD101/9070,LB83-5160D-VFD101 Room temperature,Temperature,IndoorAir,KONTOR,5160D,PLAN 8,f674c745-f44f-44d3-b8cc-a3afa0bd2ba8,861cdaf1-ef9c-443d-af38-628c13951f4c,23.7,0.3,OK
Lindinvent,Lindinvent,LB83-5160E-VFD101/-12,LB83-5160E-VFD101 Supply air flow,Flow,SupplyAir,PASSAGE,5160A,PLAN 8,68755241-baed-4c24-a05e-da3dbcc3183f,eac76540-d8ba-4ba0-888b-f5515daf288c,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160E-VFD101/4151,LB83-5160E-VFD101 Local presence,Presence,IndoorAir,PASSAGE,5160A,PLAN 8,9428413e-171e-413a-a165-d81a31c513d7,eac76540-d8ba-4ba0-888b-f5515daf288c,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160E-VFD101/4152,LB83-5160E-VFD101 Presence,Presence,IndoorAir,PASSAGE,5160A,PLAN 8,7a8143f1-658d-4633-918c-3857b91ac37d,eac76540-d8ba-4ba0-888b-f5515daf288c,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160E-VFD101/8006,LB83-5160E-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5160A,PLAN 8,d805d46e-63a7-4df1-9bdc-de24948fe776,eac76540-d8ba-4ba0-888b-f5515daf288c,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5160E-VFD101/9004,LB83-5160E-VFD101 Opening,State,SupplyAir,PASSAGE,5160A,PLAN 8,bea75395-64ee-4b04-b033-6e53679c1d12,eac76540-d8ba-4ba0-888b-f5515daf288c,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5160E-VFD101/9070,LB83-5160E-VFD101 Room temperature,Temperature,IndoorAir,PASSAGE,5160A,PLAN 8,810f39e0-a505-4717-b5cf-420b61d1ce77,eac76540-d8ba-4ba0-888b-f5515daf288c,23.7,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD101/-12,LB83-5185-VFD101 Supply air flow,Flow,SupplyAir,PASSAGE,5185,PLAN 8,d839a66d-29d0-4bb8-9577-6dfd653a1619,588e17f8-51d7-4ab8-87b2-91e07b3fc2b0,2.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD101/4151,LB83-5185-VFD101 Local presence,Presence,IndoorAir,PASSAGE,5185,PLAN 8,3485aa75-f402-4cc1-b557-95d2d8bee726,588e17f8-51d7-4ab8-87b2-91e07b3fc2b0,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD101/4152,LB83-5185-VFD101 Presence,Presence,IndoorAir,PASSAGE,5185,PLAN 8,356a9e2b-764a-4696-969d-ab6752e42cba,588e17f8-51d7-4ab8-87b2-91e07b3fc2b0,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD101/8006,LB83-5185-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5185,PLAN 8,4ee345b0-f78b-4f27-a924-86046335f2cc,588e17f8-51d7-4ab8-87b2-91e07b3fc2b0,22.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD101/8009,LB83-5185-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5185,PLAN 8,e99130fa-8f6c-40fd-b2ea-5a96127c437a,588e17f8-51d7-4ab8-87b2-91e07b3fc2b0,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD101/9004,LB83-5185-VFD101 Opening,State,SupplyAir,PASSAGE,5185,PLAN 8,b9a74d2b-d380-475c-8037-96feeb213cf6,588e17f8-51d7-4ab8-87b2-91e07b3fc2b0,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD101/9070,LB83-5185-VFD101 Room temperature,Temperature,IndoorAir,PASSAGE,5185,PLAN 8,3336e028-ef9a-4487-abf7-223fec07089a,588e17f8-51d7-4ab8-87b2-91e07b3fc2b0,22.3,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD101/9090,LB83-5185-VFD101 CO2,CO2,IndoorAir,PASSAGE,5185,PLAN 8,b747b577-4474-4b9b-8b0c-6af5c8264622,588e17f8-51d7-4ab8-87b2-91e07b3fc2b0,495.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD102/-12,LB83-5185-VFD102 Supply air flow,Flow,SupplyAir,PASSAGE,5185,PLAN 8,b5a0333a-e97d-4907-a63f-4ea872cf2de0,1f71d514-241f-4be5-9589-cfec6c40d7e9,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD102/4151,LB83-5185-VFD102 Local presence,Presence,IndoorAir,PASSAGE,5185,PLAN 8,6f220cb6-980b-413d-ac06-34052c41c617,1f71d514-241f-4be5-9589-cfec6c40d7e9,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD102/4152,LB83-5185-VFD102 Presence,Presence,IndoorAir,PASSAGE,5185,PLAN 8,61f763a6-dbde-4f77-bb23-3eee447bf527,1f71d514-241f-4be5-9589-cfec6c40d7e9,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD102/8006,LB83-5185-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5185,PLAN 8,fdf69c34-e081-4b36-a041-45cfaa57fe8a,1f71d514-241f-4be5-9589-cfec6c40d7e9,22.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD102/8009,LB83-5185-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5185,PLAN 8,fd4e94e2-e43f-4666-b14e-539f539e6b81,1f71d514-241f-4be5-9589-cfec6c40d7e9,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD102/9004,LB83-5185-VFD102 Opening,State,SupplyAir,PASSAGE,5185,PLAN 8,63b2243f-cd51-4b68-85eb-f08a2d502be8,1f71d514-241f-4be5-9589-cfec6c40d7e9,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD102/9070,LB83-5185-VFD102 Room temperature,Temperature,IndoorAir,PASSAGE,5185,PLAN 8,b47f22d9-6edf-4149-b729-94289b9854ba,1f71d514-241f-4be5-9589-cfec6c40d7e9,22.3,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD102/9090,LB83-5185-VFD102 CO2,CO2,IndoorAir,PASSAGE,5185,PLAN 8,a884f70e-3039-4fa7-95ce-da29688b4de8,1f71d514-241f-4be5-9589-cfec6c40d7e9,496.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD103/-12,LB83-5185-VFD103 Supply air flow,Flow,SupplyAir,PASSAGE,5185,PLAN 8,296224fa-b1f5-4846-a69a-853a39a70a59,20e4e5a1-f051-4532-b5e2-c0793e11c918,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD103/4151,LB83-5185-VFD103 Local presence,Presence,IndoorAir,PASSAGE,5185,PLAN 8,7d73b34b-0a0e-4139-b949-45b9fd3137d6,20e4e5a1-f051-4532-b5e2-c0793e11c918,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD103/4152,LB83-5185-VFD103 Presence,Presence,IndoorAir,PASSAGE,5185,PLAN 8,1d8a0266-383d-42ec-870a-42470bc4ec77,20e4e5a1-f051-4532-b5e2-c0793e11c918,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD103/8006,LB83-5185-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5185,PLAN 8,65f546b9-ccb6-4556-9bfb-753cc42d51bc,20e4e5a1-f051-4532-b5e2-c0793e11c918,22.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD103/8009,LB83-5185-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5185,PLAN 8,6bca71b3-3180-4992-a215-6deedf2f193f,20e4e5a1-f051-4532-b5e2-c0793e11c918,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD103/9004,LB83-5185-VFD103 Opening,State,SupplyAir,PASSAGE,5185,PLAN 8,5c30454c-0203-4cfa-bb97-47b9d813c426,20e4e5a1-f051-4532-b5e2-c0793e11c918,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD103/9070,LB83-5185-VFD103 Room temperature,Temperature,IndoorAir,PASSAGE,5185,PLAN 8,6b154397-ff74-439f-86fe-2606c2000153,20e4e5a1-f051-4532-b5e2-c0793e11c918,22.3,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD103/9090,LB83-5185-VFD103 CO2,CO2,IndoorAir,PASSAGE,5185,PLAN 8,6b78024d-b3c2-4cac-95cf-262f603bc4ca,20e4e5a1-f051-4532-b5e2-c0793e11c918,495.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD104/-12,LB83-5185-VFD104 Supply air flow,Flow,SupplyAir,PASSAGE,5185,PLAN 8,e05022f4-0eab-46a9-9be6-485b9b623e0c,aaaa1cf6-ca74-435e-b02a-dfc6002eca53,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD104/4151,LB83-5185-VFD104 Local presence,Presence,IndoorAir,PASSAGE,5185,PLAN 8,b6f4db44-3981-4a55-b6ec-cdf8d29f93b3,aaaa1cf6-ca74-435e-b02a-dfc6002eca53,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD104/4152,LB83-5185-VFD104 Presence,Presence,IndoorAir,PASSAGE,5185,PLAN 8,2e3be5ed-6472-4776-83b0-de88422c0b03,aaaa1cf6-ca74-435e-b02a-dfc6002eca53,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD104/8006,LB83-5185-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5185,PLAN 8,ad389b77-a047-44cd-bc22-45c6844dc703,aaaa1cf6-ca74-435e-b02a-dfc6002eca53,22.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD104/8009,LB83-5185-VFD104 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5185,PLAN 8,f7dcabd6-4500-4204-95e7-03dc64acf7bc,aaaa1cf6-ca74-435e-b02a-dfc6002eca53,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD104/9004,LB83-5185-VFD104 Opening,State,SupplyAir,PASSAGE,5185,PLAN 8,bd9ddaae-24f1-47cf-b693-a42120d83d34,aaaa1cf6-ca74-435e-b02a-dfc6002eca53,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD104/9070,LB83-5185-VFD104 Room temperature,Temperature,IndoorAir,PASSAGE,5185,PLAN 8,0042f41a-6a26-4cc6-a063-7e9c5cb3dadd,aaaa1cf6-ca74-435e-b02a-dfc6002eca53,22.3,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD104/9090,LB83-5185-VFD104 CO2,CO2,IndoorAir,PASSAGE,5185,PLAN 8,a11766ba-dce4-426d-9abd-fe063754cabe,aaaa1cf6-ca74-435e-b02a-dfc6002eca53,494.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD105/-12,LB83-5185-VFD105 Supply air flow,Flow,SupplyAir,PASSAGE,5185,PLAN 8,7c7ae657-280b-4adf-9c63-48d3522a86b7,7ef70104-2fce-4607-ac90-dd75dd64086b,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD105/4151,LB83-5185-VFD105 Local presence,Presence,IndoorAir,PASSAGE,5185,PLAN 8,fc63d431-9098-491c-b231-2dc5fda8619b,7ef70104-2fce-4607-ac90-dd75dd64086b,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD105/4152,LB83-5185-VFD105 Presence,Presence,IndoorAir,PASSAGE,5185,PLAN 8,000bea3b-03c2-45a4-8008-ab91e8271f43,7ef70104-2fce-4607-ac90-dd75dd64086b,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD105/8006,LB83-5185-VFD105 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5185,PLAN 8,c1b77704-e66d-4b04-8f29-c82443759f90,7ef70104-2fce-4607-ac90-dd75dd64086b,22.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD105/8009,LB83-5185-VFD105 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5185,PLAN 8,5ab58e60-a156-4176-bc5f-4df514cac1b5,7ef70104-2fce-4607-ac90-dd75dd64086b,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD105/9004,LB83-5185-VFD105 Opening,State,SupplyAir,PASSAGE,5185,PLAN 8,8e2970fd-cb0b-4783-b533-6e66b7968f17,7ef70104-2fce-4607-ac90-dd75dd64086b,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD105/9070,LB83-5185-VFD105 Room temperature,Temperature,IndoorAir,PASSAGE,5185,PLAN 8,4618e562-5533-4490-8ef4-11835aab3f00,7ef70104-2fce-4607-ac90-dd75dd64086b,22.1,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD105/9090,LB83-5185-VFD105 CO2,CO2,IndoorAir,PASSAGE,5185,PLAN 8,6dfde3e6-0f9b-490c-a9ef-c36c35a48987,7ef70104-2fce-4607-ac90-dd75dd64086b,490.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD106/-12,LB83-5185-VFD106 Supply air flow,Flow,SupplyAir,PASSAGE,5185,PLAN 8,be3d19c1-6b6b-4fe4-91a6-7a0021b2dd8e,4018f7f9-7c7e-4e0d-8927-d5597363d8cc,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD106/4151,LB83-5185-VFD106 Local presence,Presence,IndoorAir,PASSAGE,5185,PLAN 8,590f919e-de8a-4da0-9ac2-8cdce38929f3,4018f7f9-7c7e-4e0d-8927-d5597363d8cc,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD106/4152,LB83-5185-VFD106 Presence,Presence,IndoorAir,PASSAGE,5185,PLAN 8,4b9edc33-ac11-4eab-959d-ec5d433e1340,4018f7f9-7c7e-4e0d-8927-d5597363d8cc,0.0,0.3,OK
