family,system,littera,popularName,quantityKind,placement,room_name,room_littera,storey,sensor_id,parent_device_id,latest_value,age_hours_at_probe,edgeStatus
Lindinvent,Lindinvent,LB83-5185-VFD106/8006,LB83-5185-VFD106 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5185,PLAN 8,dd58bf06-2a3e-4364-b1f5-6ce8430fefcf,4018f7f9-7c7e-4e0d-8927-d5597363d8cc,22.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD106/8009,LB83-5185-VFD106 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5185,PLAN 8,f8929f76-dd1a-41fc-a639-39d21be61aee,4018f7f9-7c7e-4e0d-8927-d5597363d8cc,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD106/9004,LB83-5185-VFD106 Opening,State,SupplyAir,PASSAGE,5185,PLAN 8,fc3506a6-14be-4fa8-af5f-8fb2639340e8,4018f7f9-7c7e-4e0d-8927-d5597363d8cc,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD106/9070,LB83-5185-VFD106 Room temperature,Temperature,IndoorAir,PASSAGE,5185,PLAN 8,12ded983-158f-41c6-97b3-b1660ea1a813,4018f7f9-7c7e-4e0d-8927-d5597363d8cc,22.1,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD106/9090,LB83-5185-VFD106 CO2,CO2,IndoorAir,PASSAGE,5185,PLAN 8,157bdb52-4ffd-4e49-9ef7-8929fce5da10,4018f7f9-7c7e-4e0d-8927-d5597363d8cc,492.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD107/-12,LB83-5185-VFD107 Supply air flow,Flow,SupplyAir,PASSAGE,5185,PLAN 8,12270bbf-47f6-4fe3-bce2-2a433ccd2704,efea8e8b-a439-4e7f-8d7b-6188ce317585,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD107/4151,LB83-5185-VFD107 Local presence,Presence,IndoorAir,PASSAGE,5185,PLAN 8,99ac9246-431a-405b-aeb2-3d7d098dde6e,efea8e8b-a439-4e7f-8d7b-6188ce317585,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD107/4152,LB83-5185-VFD107 Presence,Presence,IndoorAir,PASSAGE,5185,PLAN 8,a6dc874b-e6de-463f-8f67-c791535918cf,efea8e8b-a439-4e7f-8d7b-6188ce317585,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD107/8006,LB83-5185-VFD107 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5185,PLAN 8,b3c3a323-0cb5-47a5-ae90-27d858cc8e53,efea8e8b-a439-4e7f-8d7b-6188ce317585,22.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD107/8009,LB83-5185-VFD107 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,PASSAGE,5185,PLAN 8,4164a12a-f636-41a0-8e1d-b9bedf43f24d,efea8e8b-a439-4e7f-8d7b-6188ce317585,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD107/9004,LB83-5185-VFD107 Opening,State,SupplyAir,PASSAGE,5185,PLAN 8,a39c2689-0c21-4fea-bbf9-5949c0de9c6d,efea8e8b-a439-4e7f-8d7b-6188ce317585,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD107/9070,LB83-5185-VFD107 Room temperature,Temperature,IndoorAir,PASSAGE,5185,PLAN 8,19c46f11-f733-40d7-966e-fdad79609563,efea8e8b-a439-4e7f-8d7b-6188ce317585,22.1,0.3,OK
Lindinvent,Lindinvent,LB83-5185-VFD107/9090,LB83-5185-VFD107 CO2,CO2,IndoorAir,PASSAGE,5185,PLAN 8,2fc7afc7-a0c9-4beb-a4ec-bf1f4b8f421a,efea8e8b-a439-4e7f-8d7b-6188ce317585,491.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD101/-12,LB83-5187-VFD101 Supply air flow,Flow,SupplyAir,WC,5187,PLAN 8,0c2647bc-cbce-4e57-a5e1-c4e5ccc0609c,bc126f2d-abec-4767-bd71-0ad47a55051a,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD101/4151,LB83-5187-VFD101 Local presence,Presence,IndoorAir,WC,5187,PLAN 8,70598ddb-6409-415e-b229-1c194fac386c,bc126f2d-abec-4767-bd71-0ad47a55051a,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD101/4152,LB83-5187-VFD101 Presence,Presence,IndoorAir,WC,5187,PLAN 8,ed6d4935-6392-4ccd-83a9-6f4711ca0028,bc126f2d-abec-4767-bd71-0ad47a55051a,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD101/8006,LB83-5187-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,WC,5187,PLAN 8,ed6ea9cd-1dec-4f96-b236-2780f35fa82f,bc126f2d-abec-4767-bd71-0ad47a55051a,22.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD101/8009,LB83-5187-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,WC,5187,PLAN 8,f9c50650-8e97-4921-91ef-978d954394b7,bc126f2d-abec-4767-bd71-0ad47a55051a,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD101/9004,LB83-5187-VFD101 Opening,State,SupplyAir,WC,5187,PLAN 8,08d359b0-b09c-431d-ba72-10022aa34789,bc126f2d-abec-4767-bd71-0ad47a55051a,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD101/9070,LB83-5187-VFD101 Room temperature,Temperature,IndoorAir,WC,5187,PLAN 8,9d5f35ac-d96e-4860-aee5-394ca9d27eb5,bc126f2d-abec-4767-bd71-0ad47a55051a,22.1,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD101/9090,LB83-5187-VFD101 CO2,CO2,IndoorAir,WC,5187,PLAN 8,5fdb5e3d-bccd-4f06-9b5e-016a467e3091,bc126f2d-abec-4767-bd71-0ad47a55051a,491.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD102/-12,LB83-5187-VFD102 Supply air flow,Flow,SupplyAir,WC,5187,PLAN 8,ca0635e9-b083-4188-832a-a59377f7b855,596d0c83-7c2c-44ca-bc4d-4b0ad593e975,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD102/4151,LB83-5187-VFD102 Local presence,Presence,IndoorAir,WC,5187,PLAN 8,87d9af4f-d356-4df5-9c52-d575680db190,596d0c83-7c2c-44ca-bc4d-4b0ad593e975,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD102/4152,LB83-5187-VFD102 Presence,Presence,IndoorAir,WC,5187,PLAN 8,2d7de66e-3c55-4941-9ffd-faf8ca1cb4a9,596d0c83-7c2c-44ca-bc4d-4b0ad593e975,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD102/8006,LB83-5187-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,WC,5187,PLAN 8,7c573b15-6feb-4c0d-aecd-add97ac29f1c,596d0c83-7c2c-44ca-bc4d-4b0ad593e975,22.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD102/8009,LB83-5187-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,WC,5187,PLAN 8,b984dcf8-ed01-4edb-a7e4-cbf1b8ef8e8c,596d0c83-7c2c-44ca-bc4d-4b0ad593e975,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD102/9004,LB83-5187-VFD102 Opening,State,SupplyAir,WC,5187,PLAN 8,dbd3e000-4ab6-4bd3-8d8c-017cb2ab4e1f,596d0c83-7c2c-44ca-bc4d-4b0ad593e975,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD102/9070,LB83-5187-VFD102 Room temperature,Temperature,IndoorAir,WC,5187,PLAN 8,ffd127e3-efab-45af-b7ba-07129972b7c4,596d0c83-7c2c-44ca-bc4d-4b0ad593e975,22.1,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD102/9090,LB83-5187-VFD102 CO2,CO2,IndoorAir,WC,5187,PLAN 8,b56ba0a1-33a5-4c36-967a-a2ade0baf102,596d0c83-7c2c-44ca-bc4d-4b0ad593e975,491.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD103/-12,LB83-5187-VFD103 Supply air flow,Flow,SupplyAir,WC,5187,PLAN 8,834d30eb-f3e0-417f-afa0-b44b0c9810fd,7a33d420-de0d-41be-970e-60c6b53f252a,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD103/4151,LB83-5187-VFD103 Local presence,Presence,IndoorAir,WC,5187,PLAN 8,100e1762-5dfc-430e-88bb-dda68d4ceec3,7a33d420-de0d-41be-970e-60c6b53f252a,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD103/4152,LB83-5187-VFD103 Presence,Presence,IndoorAir,WC,5187,PLAN 8,bc116a84-4d6f-49a3-bb4c-86028a75cef2,7a33d420-de0d-41be-970e-60c6b53f252a,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD103/8006,LB83-5187-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,WC,5187,PLAN 8,6285ddd5-31a7-40e6-be65-443e1f5d06d2,7a33d420-de0d-41be-970e-60c6b53f252a,22.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD103/8009,LB83-5187-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,WC,5187,PLAN 8,8a129590-2d5e-453d-a8c1-d6d8fc09cf61,7a33d420-de0d-41be-970e-60c6b53f252a,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD103/9004,LB83-5187-VFD103 Opening,State,SupplyAir,WC,5187,PLAN 8,c9bac91a-8ec5-481e-becc-7ed489be0a47,7a33d420-de0d-41be-970e-60c6b53f252a,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD103/9070,LB83-5187-VFD103 Room temperature,Temperature,IndoorAir,WC,5187,PLAN 8,6494be76-27ca-48d3-997b-8b98a7674abb,7a33d420-de0d-41be-970e-60c6b53f252a,22.1,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD103/9090,LB83-5187-VFD103 CO2,CO2,IndoorAir,WC,5187,PLAN 8,e9ea8176-dd37-4972-b0b2-f4c209b7ea45,7a33d420-de0d-41be-970e-60c6b53f252a,491.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD104/-12,LB83-5187-VFD104 Supply air flow,Flow,SupplyAir,WC,5187,PLAN 8,cbbcbdb5-0377-40a2-ae99-0aa810c20b47,9ab7106d-c40f-4882-96c2-a6ba82ea9bfd,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD104/4151,LB83-5187-VFD104 Local presence,Presence,IndoorAir,WC,5187,PLAN 8,9ce09172-ec31-4a07-ac56-016b86f54737,9ab7106d-c40f-4882-96c2-a6ba82ea9bfd,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD104/4152,LB83-5187-VFD104 Presence,Presence,IndoorAir,WC,5187,PLAN 8,4575b9c2-1514-48cf-9c55-648d92a8bced,9ab7106d-c40f-4882-96c2-a6ba82ea9bfd,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD104/8006,LB83-5187-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,WC,5187,PLAN 8,8225111f-a3bb-4429-bf1d-f2b4dbd0f0bb,9ab7106d-c40f-4882-96c2-a6ba82ea9bfd,22.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD104/8009,LB83-5187-VFD104 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,WC,5187,PLAN 8,3b8504f4-98b6-4a06-97c8-8341188bf098,9ab7106d-c40f-4882-96c2-a6ba82ea9bfd,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD104/9004,LB83-5187-VFD104 Opening,State,SupplyAir,WC,5187,PLAN 8,4a25f5e0-44ab-46e5-8ea1-f55615753628,9ab7106d-c40f-4882-96c2-a6ba82ea9bfd,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD104/9070,LB83-5187-VFD104 Room temperature,Temperature,IndoorAir,WC,5187,PLAN 8,c3334ec3-1f13-4dec-9564-b43e8e6adf0d,9ab7106d-c40f-4882-96c2-a6ba82ea9bfd,22.1,0.3,OK
Lindinvent,Lindinvent,LB83-5187-VFD104/9090,LB83-5187-VFD104 CO2,CO2,IndoorAir,WC,5187,PLAN 8,a1ff9e68-3fff-4772-9016-498fa4a47d93,9ab7106d-c40f-4882-96c2-a6ba82ea9bfd,491.0,0.3,OK
Lindinvent,Lindinvent,LB83-5188-TD401/4152,LB83-5188-TD401 Presence,Presence,IndoorAir,TRAPPA,5188,PLAN 8,654d3fcf-81fd-44fe-9b87-bf9e25a36ad4,32abbe75-08d9-48d5-af28-4c714ead692f,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5188-TD401/8006,LB83-5188-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,TRAPPA,5188,PLAN 8,89b34a62-b290-4791-9722-4e5378016640,32abbe75-08d9-48d5-af28-4c714ead692f,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5188-TD401/9004,LB83-5188-TD401 Opening,State,SupplyAir,TRAPPA,5188,PLAN 8,b9601087-c350-4e93-a860-3a1e96db37ad,32abbe75-08d9-48d5-af28-4c714ead692f,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5188-TD401/9070,LB83-5188-TD401 Room temperature,Temperature,IndoorAir,TRAPPA,5188,PLAN 8,85c943a2-ca2d-4a11-89d3-91e2864b9645,32abbe75-08d9-48d5-af28-4c714ead692f,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5188-TD401/9073,LB83-5188-TD401 Local room temperature,Temperature,IndoorAir,TRAPPA,5188,PLAN 8,349c8686-4e8b-421f-a61e-1252991c06a7,32abbe75-08d9-48d5-af28-4c714ead692f,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5188-TD401/9084,LB83-5188-TD401 Local supply air flow,Flow,SupplyAir,TRAPPA,5188,PLAN 8,78b0baa0-34d9-44f3-b825-c24085786538,32abbe75-08d9-48d5-af28-4c714ead692f,2.0,0.3,OK
Lindinvent,Lindinvent,LB83-5188-VFD101/-12,LB83-5188-VFD101 Supply air flow,Flow,SupplyAir,TRAPPA,5188,PLAN 8,cadeb647-8e19-4336-90af-7a9b88c6a91c,2d285485-f145-46f7-a9ad-187c1cb14308,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5188-VFD101/4151,LB83-5188-VFD101 Local presence,Presence,IndoorAir,TRAPPA,5188,PLAN 8,df1d66a7-8bb8-4201-ad9c-6634e84f7e61,2d285485-f145-46f7-a9ad-187c1cb14308,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5188-VFD101/4152,LB83-5188-VFD101 Presence,Presence,IndoorAir,TRAPPA,5188,PLAN 8,7424cd88-4295-4e7b-a752-2ee2d476a2bd,2d285485-f145-46f7-a9ad-187c1cb14308,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5188-VFD101/8006,LB83-5188-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,TRAPPA,5188,PLAN 8,bef42e8a-6186-419c-a2e7-fd05ec557e3f,2d285485-f145-46f7-a9ad-187c1cb14308,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5188-VFD101/9004,LB83-5188-VFD101 Opening,State,SupplyAir,TRAPPA,5188,PLAN 8,d9da3eef-87c3-4de2-bed4-70bd750506f5,2d285485-f145-46f7-a9ad-187c1cb14308,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5188-VFD101/9070,LB83-5188-VFD101 Room temperature,Temperature,IndoorAir,TRAPPA,5188,PLAN 8,aa0982e8-da94-4798-950c-8736823bb72f,2d285485-f145-46f7-a9ad-187c1cb14308,22.8,0.3,OK
Lindinvent,Lindinvent,LB83-5189-VFD101/-12,LB83-5189-VFD101 Supply air flow,Flow,SupplyAir,TELE,5189,PLAN 8,91966a8a-b12e-4696-b67b-7e12d6e3d57e,ba054656-0c93-48b0-85ba-d91ff0fe47c0,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5189-VFD101/4151,LB83-5189-VFD101 Local presence,Presence,IndoorAir,TELE,5189,PLAN 8,79426738-9774-4d3c-a381-1ea7f58089d8,ba054656-0c93-48b0-85ba-d91ff0fe47c0,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5189-VFD101/4152,LB83-5189-VFD101 Presence,Presence,IndoorAir,TELE,5189,PLAN 8,691a09eb-bc4d-4879-8c0b-4fcef76fecb2,ba054656-0c93-48b0-85ba-d91ff0fe47c0,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5189-VFD101/8006,LB83-5189-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,TELE,5189,PLAN 8,0465904d-a680-49f4-8aa8-b75c2716eb98,ba054656-0c93-48b0-85ba-d91ff0fe47c0,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5189-VFD101/9004,LB83-5189-VFD101 Opening,State,SupplyAir,TELE,5189,PLAN 8,14d6833d-d4f1-4617-a302-3012a6062786,ba054656-0c93-48b0-85ba-d91ff0fe47c0,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5189-VFD101/9070,LB83-5189-VFD101 Room temperature,Temperature,IndoorAir,TELE,5189,PLAN 8,3319a95d-fdbc-44f3-8c78-029d27599eaa,ba054656-0c93-48b0-85ba-d91ff0fe47c0,22.1,0.3,OK
Lindinvent,Lindinvent,LB83-5189-VFD22/9085,LB83-5189-VFD22 Local exhaust air flow,Flow,ExhaustAir,TELE,5189,PLAN 8,7a7006ce-ab31-415e-bc0d-37f670bc820a,60206942-b649-4615-b7d9-91962c43adf5,-12.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD101/-12,LB83-5190-VFD101 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5190,PLAN 8,166de63f-accc-411c-b6fb-facf64abd89a,5dd15598-16dd-4b21-91f7-24d5fd6337fb,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD101/4151,LB83-5190-VFD101 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,0c6e079c-12a2-47d5-bbdf-cbf8c9e0944a,5dd15598-16dd-4b21-91f7-24d5fd6337fb,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD101/4152,LB83-5190-VFD101 Presence,Presence,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,b5b37830-5641-40c7-9e4a-be67b12113eb,5dd15598-16dd-4b21-91f7-24d5fd6337fb,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD101/8006,LB83-5190-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,9c6c2a32-1be0-470f-a836-220c8d98f381,5dd15598-16dd-4b21-91f7-24d5fd6337fb,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD101/8009,LB83-5190-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,2057743e-103e-40b3-9376-d278d8a0250f,5dd15598-16dd-4b21-91f7-24d5fd6337fb,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD101/9004,LB83-5190-VFD101 Opening,State,SupplyAir,ÖPPET KONTOR,5190,PLAN 8,0abc1dc3-86f4-454e-83ec-23281d17cc31,5dd15598-16dd-4b21-91f7-24d5fd6337fb,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD101/9070,LB83-5190-VFD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,7649489b-5226-43ec-815d-9b8a3542d65a,5dd15598-16dd-4b21-91f7-24d5fd6337fb,23.2,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD101/9090,LB83-5190-VFD101 CO2,CO2,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,6092839a-0b53-49ac-8b75-70eaba7e999b,5dd15598-16dd-4b21-91f7-24d5fd6337fb,486.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD102/-12,LB83-5190-VFD102 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5190,PLAN 8,a3753f2e-7bbc-4ac4-944a-d82d015e85a5,8ab179ec-f3ef-4183-b083-d236ba12e398,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD102/4151,LB83-5190-VFD102 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,21b3c9fb-cccf-4876-bd72-ae3d834f8315,8ab179ec-f3ef-4183-b083-d236ba12e398,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD102/4152,LB83-5190-VFD102 Presence,Presence,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,eeec1cc9-faa3-4731-8598-1190ce674956,8ab179ec-f3ef-4183-b083-d236ba12e398,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD102/8006,LB83-5190-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,34e05e2c-2c2b-47cf-85f3-7df42a0e2c35,8ab179ec-f3ef-4183-b083-d236ba12e398,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD102/8009,LB83-5190-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,bb95b59a-d6c5-43d8-b4d9-6025b7d79891,8ab179ec-f3ef-4183-b083-d236ba12e398,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD102/9004,LB83-5190-VFD102 Opening,State,SupplyAir,ÖPPET KONTOR,5190,PLAN 8,0c9b94dc-cc0b-42c8-882c-54a9d292f254,8ab179ec-f3ef-4183-b083-d236ba12e398,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD102/9070,LB83-5190-VFD102 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,4a12beb7-b0c8-4607-9a49-ba556eab7c25,8ab179ec-f3ef-4183-b083-d236ba12e398,23.2,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD102/9090,LB83-5190-VFD102 CO2,CO2,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,0b8cde0b-7e3f-4d5b-b7ed-66d151b03bf1,8ab179ec-f3ef-4183-b083-d236ba12e398,482.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD103/-12,LB83-5190-VFD103 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5190,PLAN 8,f08c3640-38d4-4566-85d2-824095032639,fafadf0a-b6e0-41d5-a73d-a8c589d6067f,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD103/4151,LB83-5190-VFD103 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,1713a9f6-aa7a-427f-a6be-a97498628158,fafadf0a-b6e0-41d5-a73d-a8c589d6067f,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD103/4152,LB83-5190-VFD103 Presence,Presence,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,c5c8b9e4-bb79-47a1-b9df-17dd5654d42a,fafadf0a-b6e0-41d5-a73d-a8c589d6067f,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD103/8006,LB83-5190-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,aa4ee318-1bf1-421a-9c41-fd495081f08d,fafadf0a-b6e0-41d5-a73d-a8c589d6067f,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD103/8009,LB83-5190-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,b44b473b-92d2-4b0e-a2ae-c1a900a1ba8b,fafadf0a-b6e0-41d5-a73d-a8c589d6067f,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD103/9004,LB83-5190-VFD103 Opening,State,SupplyAir,ÖPPET KONTOR,5190,PLAN 8,422d1156-fdef-4d7d-af20-68abf8b8f40f,fafadf0a-b6e0-41d5-a73d-a8c589d6067f,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD103/9070,LB83-5190-VFD103 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,37f85168-8525-40fc-a147-6bafcb171640,fafadf0a-b6e0-41d5-a73d-a8c589d6067f,23.2,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD103/9090,LB83-5190-VFD103 CO2,CO2,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,d9e3a471-6370-4465-be8f-f8a135d90cf2,fafadf0a-b6e0-41d5-a73d-a8c589d6067f,484.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD104/-12,LB83-5190-VFD104 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5190,PLAN 8,14a693bb-4214-4964-87f0-5f5498480c01,cf5d295e-eea2-4aae-ad64-8b4efd180a15,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD104/4151,LB83-5190-VFD104 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,86eb4634-f297-4d12-bf0f-03e9c4568cdb,cf5d295e-eea2-4aae-ad64-8b4efd180a15,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD104/4152,LB83-5190-VFD104 Presence,Presence,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,018a4a6f-03ba-4859-85b1-7e23c24d375c,cf5d295e-eea2-4aae-ad64-8b4efd180a15,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD104/8006,LB83-5190-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,5eef20db-c1b9-43ad-b346-d9408bddb7f0,cf5d295e-eea2-4aae-ad64-8b4efd180a15,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD104/8009,LB83-5190-VFD104 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,aa428231-a0d8-4297-9f37-2299b3ba5311,cf5d295e-eea2-4aae-ad64-8b4efd180a15,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD104/9004,LB83-5190-VFD104 Opening,State,SupplyAir,ÖPPET KONTOR,5190,PLAN 8,c9b12d9b-e3ba-4279-b476-61d9c8230c3f,cf5d295e-eea2-4aae-ad64-8b4efd180a15,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD104/9070,LB83-5190-VFD104 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,eafa9e0b-5c64-455f-b79b-9115093faf9e,cf5d295e-eea2-4aae-ad64-8b4efd180a15,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD104/9090,LB83-5190-VFD104 CO2,CO2,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,358e8eb2-4e3c-4165-9311-7b42494eb945,cf5d295e-eea2-4aae-ad64-8b4efd180a15,476.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD105/-12,LB83-5190-VFD105 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5190,PLAN 8,127b3083-d4bc-4403-9a38-304376d5c348,e2a1dedd-7245-4471-a3fb-0acc0fe709a6,2.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD105/4151,LB83-5190-VFD105 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,b5792b23-f804-4a68-9bcb-c9adeacbde4e,e2a1dedd-7245-4471-a3fb-0acc0fe709a6,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD105/4152,LB83-5190-VFD105 Presence,Presence,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,f5658463-873a-4d7b-9081-ccdcf7100d32,e2a1dedd-7245-4471-a3fb-0acc0fe709a6,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD105/8006,LB83-5190-VFD105 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,28056daf-6684-434e-8fb2-b4b77add2669,e2a1dedd-7245-4471-a3fb-0acc0fe709a6,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD105/8009,LB83-5190-VFD105 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,f8aaed18-718d-479f-9c79-15c0e39450aa,e2a1dedd-7245-4471-a3fb-0acc0fe709a6,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD105/9004,LB83-5190-VFD105 Opening,State,SupplyAir,ÖPPET KONTOR,5190,PLAN 8,83072bfd-bd4c-45ec-ad72-bdee7d57567c,e2a1dedd-7245-4471-a3fb-0acc0fe709a6,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD105/9070,LB83-5190-VFD105 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,f2680b87-13d5-4b92-b313-967b7b8948dd,e2a1dedd-7245-4471-a3fb-0acc0fe709a6,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD105/9090,LB83-5190-VFD105 CO2,CO2,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,c9386ef2-1a7c-4829-856b-ec440232f14b,e2a1dedd-7245-4471-a3fb-0acc0fe709a6,476.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD106/-12,LB83-5190-VFD106 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5190,PLAN 8,ee2b91cd-f9f9-4210-ab7e-0b521cf40741,190f21fa-99ad-4a5a-a460-e0134484514f,2.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD106/4151,LB83-5190-VFD106 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,9151b6ab-b877-458c-9328-cf0b1906285a,190f21fa-99ad-4a5a-a460-e0134484514f,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD106/4152,LB83-5190-VFD106 Presence,Presence,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,764013e8-fa01-44e2-8003-1809da2e3eb6,190f21fa-99ad-4a5a-a460-e0134484514f,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD106/8006,LB83-5190-VFD106 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,b534c743-35fd-415f-a662-2d072bbf8a76,190f21fa-99ad-4a5a-a460-e0134484514f,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD106/8009,LB83-5190-VFD106 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,6d335756-3073-46e5-8a65-2641d54193d7,190f21fa-99ad-4a5a-a460-e0134484514f,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD106/9004,LB83-5190-VFD106 Opening,State,SupplyAir,ÖPPET KONTOR,5190,PLAN 8,86741bc5-7b88-4984-938f-8fbe08343f1f,190f21fa-99ad-4a5a-a460-e0134484514f,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD106/9070,LB83-5190-VFD106 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,7226788f-a37b-4c99-a8dc-0a384b2f4bef,190f21fa-99ad-4a5a-a460-e0134484514f,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD106/9090,LB83-5190-VFD106 CO2,CO2,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,bfee9a9e-7be1-4271-8712-f24827ddc291,190f21fa-99ad-4a5a-a460-e0134484514f,475.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD107/-12,LB83-5190-VFD107 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5190,PLAN 8,05876d49-6564-49cc-b423-582f74df1336,752b4348-0f40-48d1-ae23-d2a543a7095a,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD107/4151,LB83-5190-VFD107 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,20a62595-04cc-4e01-9fb9-f8cc8c4e4307,752b4348-0f40-48d1-ae23-d2a543a7095a,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD107/4152,LB83-5190-VFD107 Presence,Presence,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,87ffaa23-f599-4df7-9a7c-3de880411226,752b4348-0f40-48d1-ae23-d2a543a7095a,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD107/8006,LB83-5190-VFD107 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,ff0ff657-b6b2-4271-bc2d-f4d941b85050,752b4348-0f40-48d1-ae23-d2a543a7095a,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD107/8009,LB83-5190-VFD107 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,8517043c-b076-48c1-9cb9-7b88d99d6da9,752b4348-0f40-48d1-ae23-d2a543a7095a,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD107/9004,LB83-5190-VFD107 Opening,State,SupplyAir,ÖPPET KONTOR,5190,PLAN 8,95cfa87a-229c-4d27-8ec7-51bd4dc44c5c,752b4348-0f40-48d1-ae23-d2a543a7095a,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD107/9070,LB83-5190-VFD107 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,f8bdbb45-5fdb-4697-8ae1-17befd984110,752b4348-0f40-48d1-ae23-d2a543a7095a,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD107/9090,LB83-5190-VFD107 CO2,CO2,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,b97d7636-80bf-4fd5-9526-bd8e08a10654,752b4348-0f40-48d1-ae23-d2a543a7095a,477.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD108/-12,LB83-5190-VFD108 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5190,PLAN 8,69b606c7-9c40-497b-bb5a-58afc3660345,9cc97e75-b414-4330-9d78-051b1c567022,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD108/4151,LB83-5190-VFD108 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,a4ff3e7d-5a84-49e9-9ed1-968fec00ae85,9cc97e75-b414-4330-9d78-051b1c567022,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD108/4152,LB83-5190-VFD108 Presence,Presence,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,becb5909-0559-4509-a6f1-c273c0773ef8,9cc97e75-b414-4330-9d78-051b1c567022,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD108/8006,LB83-5190-VFD108 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,41da8b04-e40f-43a9-bcd1-b671827b6629,9cc97e75-b414-4330-9d78-051b1c567022,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD108/8009,LB83-5190-VFD108 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,7107ae37-46f5-4c8f-b845-d381490cc5f5,9cc97e75-b414-4330-9d78-051b1c567022,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD108/9004,LB83-5190-VFD108 Opening,State,SupplyAir,ÖPPET KONTOR,5190,PLAN 8,a1528ede-0271-4574-a8bc-d2fc43f6a018,9cc97e75-b414-4330-9d78-051b1c567022,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD108/9070,LB83-5190-VFD108 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,7274b133-55cc-479c-9e65-6047178853c9,9cc97e75-b414-4330-9d78-051b1c567022,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5190-VFD108/9090,LB83-5190-VFD108 CO2,CO2,IndoorAir,ÖPPET KONTOR,5190,PLAN 8,c0037bbc-e6de-4068-945d-fd1ef55da261,9cc97e75-b414-4330-9d78-051b1c567022,477.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD101/-12,LB83-5191-VFD101 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5191,PLAN 8,50eb7b43-3923-4474-99ed-6560ec031b70,cefec79b-34d4-4cc3-b28c-1a6205e778df,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD101/4151,LB83-5191-VFD101 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,af432615-1d0d-45b1-8471-e214ee4b74fa,cefec79b-34d4-4cc3-b28c-1a6205e778df,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD101/4152,LB83-5191-VFD101 Presence,Presence,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,01a971a6-aa1a-421f-b15d-3cdb9bee1667,cefec79b-34d4-4cc3-b28c-1a6205e778df,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD101/8006,LB83-5191-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,95cf0a8d-572b-4a6b-8d02-53630f787982,cefec79b-34d4-4cc3-b28c-1a6205e778df,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD101/8009,LB83-5191-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,3a49fe84-3b55-4108-9562-a1e944bf3e88,cefec79b-34d4-4cc3-b28c-1a6205e778df,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD101/9004,LB83-5191-VFD101 Opening,State,SupplyAir,ÖPPET KONTOR,5191,PLAN 8,894faa03-f635-4bf6-87c8-a030a1f6d73d,cefec79b-34d4-4cc3-b28c-1a6205e778df,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD101/9070,LB83-5191-VFD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,5b6dde9e-d37b-41f3-a16c-74499e37532b,cefec79b-34d4-4cc3-b28c-1a6205e778df,23.5,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD101/9090,LB83-5191-VFD101 CO2,CO2,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,e7ba30c0-d63a-49f1-930a-2fd00b6bbc03,cefec79b-34d4-4cc3-b28c-1a6205e778df,479.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD102/-12,LB83-5191-VFD102 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5191,PLAN 8,63232003-2c96-4a06-b6ed-8b84f1257595,1b61f354-3801-48dd-8fba-feb3ef367c84,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD102/4151,LB83-5191-VFD102 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,5a342739-b25c-46dc-96de-f373ff0e3cbf,1b61f354-3801-48dd-8fba-feb3ef367c84,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD102/4152,LB83-5191-VFD102 Presence,Presence,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,45bf7561-4535-46bb-920f-d023bcba6b2b,1b61f354-3801-48dd-8fba-feb3ef367c84,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD102/8006,LB83-5191-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,c74cebdb-ce1b-4ce8-8540-50c99b17d1c0,1b61f354-3801-48dd-8fba-feb3ef367c84,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD102/8009,LB83-5191-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,b3426759-0f6d-4d28-8b2f-cb772f1281cd,1b61f354-3801-48dd-8fba-feb3ef367c84,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD102/9004,LB83-5191-VFD102 Opening,State,SupplyAir,ÖPPET KONTOR,5191,PLAN 8,fe21449c-9854-48e9-8443-409c6b5553f9,1b61f354-3801-48dd-8fba-feb3ef367c84,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD102/9070,LB83-5191-VFD102 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,0ef2af7e-25ae-4469-8636-c8ddc5b1881e,1b61f354-3801-48dd-8fba-feb3ef367c84,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD102/9090,LB83-5191-VFD102 CO2,CO2,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,ac280bdd-e3c5-4a34-93ca-06638515faab,1b61f354-3801-48dd-8fba-feb3ef367c84,490.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD103/-12,LB83-5191-VFD103 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5191,PLAN 8,ecd159d5-d919-4db6-a9d4-34b79f2a0a90,147c28cd-a40f-43b6-97b8-3ec62508e5ca,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD103/4151,LB83-5191-VFD103 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,e76d009a-969e-4de8-8ffd-b369285d6389,147c28cd-a40f-43b6-97b8-3ec62508e5ca,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD103/4152,LB83-5191-VFD103 Presence,Presence,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,8cb31e9c-915a-4dc4-b8c6-1762c44c0357,147c28cd-a40f-43b6-97b8-3ec62508e5ca,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD103/8006,LB83-5191-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,5458d567-af46-45b1-b564-b3c3a94ab024,147c28cd-a40f-43b6-97b8-3ec62508e5ca,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD103/8009,LB83-5191-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,192e5748-5a3e-4ebd-86b3-9f552a517a21,147c28cd-a40f-43b6-97b8-3ec62508e5ca,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD103/9004,LB83-5191-VFD103 Opening,State,SupplyAir,ÖPPET KONTOR,5191,PLAN 8,dc42dfc8-388a-4d75-a44f-1010f324d05b,147c28cd-a40f-43b6-97b8-3ec62508e5ca,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD103/9070,LB83-5191-VFD103 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,14ff8101-cc83-4548-b0e3-ecfa222bf534,147c28cd-a40f-43b6-97b8-3ec62508e5ca,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD103/9090,LB83-5191-VFD103 CO2,CO2,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,7afc9ee7-d713-4031-90c8-deefe4a9f27f,147c28cd-a40f-43b6-97b8-3ec62508e5ca,490.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD104/-12,LB83-5191-VFD104 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5191,PLAN 8,e4c01138-88a6-4b4f-8b74-f9187e026636,5825ebdd-d6b6-4d6f-a624-23544ad72b7f,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD104/4151,LB83-5191-VFD104 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,5f13e04c-15c9-4aae-911f-92b5cd2bf7e7,5825ebdd-d6b6-4d6f-a624-23544ad72b7f,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD104/4152,LB83-5191-VFD104 Presence,Presence,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,f3eaf378-9a3f-4e31-b51d-6cbcf6227f2d,5825ebdd-d6b6-4d6f-a624-23544ad72b7f,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD104/8006,LB83-5191-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,d5d9d142-48c6-448e-9a24-f3b15080f00f,5825ebdd-d6b6-4d6f-a624-23544ad72b7f,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD104/8009,LB83-5191-VFD104 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,7ba7e701-7b96-4f88-bd38-2975790f2b2c,5825ebdd-d6b6-4d6f-a624-23544ad72b7f,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD104/9004,LB83-5191-VFD104 Opening,State,SupplyAir,ÖPPET KONTOR,5191,PLAN 8,30347bbd-c89b-4b89-bfab-9ec0643cbc22,5825ebdd-d6b6-4d6f-a624-23544ad72b7f,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD104/9070,LB83-5191-VFD104 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,4004bc81-8a2b-4637-992d-1ffafe3e2188,5825ebdd-d6b6-4d6f-a624-23544ad72b7f,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD104/9090,LB83-5191-VFD104 CO2,CO2,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,0f86811a-ad7c-465e-9288-1e9d847c2642,5825ebdd-d6b6-4d6f-a624-23544ad72b7f,482.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD105/-12,LB83-5191-VFD105 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5191,PLAN 8,6aba5d16-d8e1-4a6a-ba39-77449a134a0e,2a035aa3-e9eb-46ef-a5a4-99cf07bd3808,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD105/4151,LB83-5191-VFD105 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,9686affc-869e-4b4c-b4e3-752b62d5ce11,2a035aa3-e9eb-46ef-a5a4-99cf07bd3808,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD105/4152,LB83-5191-VFD105 Presence,Presence,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,5d19242a-d8d4-4264-a32f-f85a87d76783,2a035aa3-e9eb-46ef-a5a4-99cf07bd3808,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD105/8006,LB83-5191-VFD105 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,37d8f2b6-c413-46b2-879c-d4f7afe20a75,2a035aa3-e9eb-46ef-a5a4-99cf07bd3808,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD105/8009,LB83-5191-VFD105 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,a28624bb-4b95-493a-8d71-9756f759aead,2a035aa3-e9eb-46ef-a5a4-99cf07bd3808,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD105/9004,LB83-5191-VFD105 Opening,State,SupplyAir,ÖPPET KONTOR,5191,PLAN 8,a3044eb3-4113-49e8-9f31-f5983e50e93c,2a035aa3-e9eb-46ef-a5a4-99cf07bd3808,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD105/9070,LB83-5191-VFD105 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,a2421a1d-c5a8-4021-8f9e-79c5f4f7a88c,2a035aa3-e9eb-46ef-a5a4-99cf07bd3808,21.9,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD105/9090,LB83-5191-VFD105 CO2,CO2,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,959b1d98-21f8-4bbe-95d1-61024e5f288f,2a035aa3-e9eb-46ef-a5a4-99cf07bd3808,481.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD106/-12,LB83-5191-VFD106 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5191,PLAN 8,6ffa6839-c62a-4c07-809f-415b2b1a5dde,a4582640-756c-4e5b-90f0-bbe7cf4c5052,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD106/4151,LB83-5191-VFD106 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,ed44e37d-694d-4f92-bef5-34c65d8f5731,a4582640-756c-4e5b-90f0-bbe7cf4c5052,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD106/4152,LB83-5191-VFD106 Presence,Presence,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,fd09bc18-9b5c-444f-b6d3-a6b993eafe1d,a4582640-756c-4e5b-90f0-bbe7cf4c5052,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD106/8006,LB83-5191-VFD106 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,224961cf-2adc-42ac-bd13-56ef08799c6b,a4582640-756c-4e5b-90f0-bbe7cf4c5052,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD106/8009,LB83-5191-VFD106 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,05d1e556-6f31-4902-bdf7-fff03bdbcf25,a4582640-756c-4e5b-90f0-bbe7cf4c5052,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD106/9004,LB83-5191-VFD106 Opening,State,SupplyAir,ÖPPET KONTOR,5191,PLAN 8,b420f211-03d7-43dd-bdcc-6dfe632dfddb,a4582640-756c-4e5b-90f0-bbe7cf4c5052,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD106/9070,LB83-5191-VFD106 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,653045c5-66fb-4738-952a-bade710113f8,a4582640-756c-4e5b-90f0-bbe7cf4c5052,22.7,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD106/9090,LB83-5191-VFD106 CO2,CO2,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,65b443c3-922a-462e-bc6c-e05689d450fc,a4582640-756c-4e5b-90f0-bbe7cf4c5052,481.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD21/9085,LB83-5191-VFD21 Local exhaust air flow,Flow,ExhaustAir,ÖPPET KONTOR,5191,PLAN 8,405611db-b98f-4356-9317-bfbfe307d8b1,844b9d0b-0e3c-475b-ad94-007945cf70b3,-20.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD301/-12,LB83-5191-VFD301 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5191,PLAN 8,c44ff825-f38c-4cc9-ae04-2e80b7f357d1,9f48f289-cb4f-41b3-b9bf-0639b6d4ee49,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD301/8006,LB83-5191-VFD301 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,433a4c2a-4bef-4cc5-8f94-c1533f3ed54f,9f48f289-cb4f-41b3-b9bf-0639b6d4ee49,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5191-VFD301/9070,LB83-5191-VFD301 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5191,PLAN 8,6e08e393-0a74-4119-8965-b6d8409c68a7,9f48f289-cb4f-41b3-b9bf-0639b6d4ee49,23.6,0.3,OK
Lindinvent,Lindinvent,LB83-5192-HD101/8006,LB83-5192-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,365a5e70-9d37-471f-b2e0-56e6be9fa340,ecda385e-6021-4f4c-a2df-c1d9c3864e70,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-HD101/9070,LB83-5192-HD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,618f33bf-1379-42f3-935d-474b2a15c94a,ecda385e-6021-4f4c-a2df-c1d9c3864e70,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5192-HD102/8006,LB83-5192-HD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,da5e02e1-1a34-4bcf-b3f7-af40ba5c2572,8b2da295-a215-450b-bb1b-6a4c1351d554,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-HD102/9070,LB83-5192-HD102 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,06d14e43-cfeb-48cd-93c9-f152de81f3d3,8b2da295-a215-450b-bb1b-6a4c1351d554,22.6,0.3,OK
Lindinvent,Lindinvent,LB83-5192-HD103/8006,LB83-5192-HD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,a47dbc17-867f-43e6-9162-cc21a17ef027,c6a0e83e-bae9-41a8-8f9e-726f7aee8161,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-HD103/9070,LB83-5192-HD103 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,57927044-bc14-4e00-9556-76c4474c3ca1,c6a0e83e-bae9-41a8-8f9e-726f7aee8161,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5192-HD104/8006,LB83-5192-HD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,72a4b3fd-1b4a-4556-aaaf-0b84bc5a2986,0975b2e2-4138-48a6-b33f-1d10963fe1ae,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-HD104/9070,LB83-5192-HD104 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,843d56d1-5cc0-4474-80b5-fc9f5a61fd27,0975b2e2-4138-48a6-b33f-1d10963fe1ae,21.9,0.3,OK
Lindinvent,Lindinvent,LB83-5192-HD105/8006,LB83-5192-HD105 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,3f6a0c25-2e9d-4ae4-b55b-8b3df76b0a1d,307a4916-cae0-4066-899f-58509589e351,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-HD105/9070,LB83-5192-HD105 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,58661800-059e-4bfd-842e-b7b91f92fdf9,307a4916-cae0-4066-899f-58509589e351,21.9,0.3,OK
Lindinvent,Lindinvent,LB83-5192-HD106/8006,LB83-5192-HD106 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,61d70be1-8851-45d0-9690-5c64a9dd5ed6,51e00117-b4d1-4779-9ce0-f65cdef1d842,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-HD106/9070,LB83-5192-HD106 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,e47d8a99-416f-4eed-9067-bb70781ddd1e,51e00117-b4d1-4779-9ce0-f65cdef1d842,21.9,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD101/-12,LB83-5192-VFD101 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5192,PLAN 8,31f72187-9216-4a98-b183-140b900fd4e4,376cb6c1-f278-4838-9de2-16eba561cbf0,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD101/4151,LB83-5192-VFD101 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,42d34fd8-431b-41b1-8e88-ff2f39a6191a,376cb6c1-f278-4838-9de2-16eba561cbf0,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD101/4152,LB83-5192-VFD101 Presence,Presence,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,cccc3575-2b56-4e07-8af3-329ac490047a,376cb6c1-f278-4838-9de2-16eba561cbf0,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD101/8006,LB83-5192-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,2db8cea5-4734-4010-b344-960ee8d8e90f,376cb6c1-f278-4838-9de2-16eba561cbf0,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD101/8009,LB83-5192-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,83f48b77-953a-41aa-bfd6-47c112e8e05d,376cb6c1-f278-4838-9de2-16eba561cbf0,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD101/9004,LB83-5192-VFD101 Opening,State,SupplyAir,ÖPPET KONTOR,5192,PLAN 8,32fad6a6-d120-42a8-b1e8-cbe0800a6d69,376cb6c1-f278-4838-9de2-16eba561cbf0,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD101/9070,LB83-5192-VFD101 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,6abbf3a3-0f6a-4ed3-8d5d-902d427b861b,376cb6c1-f278-4838-9de2-16eba561cbf0,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD101/9090,LB83-5192-VFD101 CO2,CO2,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,208a7269-c2b7-4d4d-b0d1-51673ca3f081,376cb6c1-f278-4838-9de2-16eba561cbf0,482.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD102/-12,LB83-5192-VFD102 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5192,PLAN 8,e25258b3-534a-4361-b975-d8c0341365a5,f5f334cb-64e1-4888-9772-d52cf7c55bd8,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD102/4151,LB83-5192-VFD102 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,f0878cb3-710c-4431-99f2-9429aa1ea1ce,f5f334cb-64e1-4888-9772-d52cf7c55bd8,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD102/4152,LB83-5192-VFD102 Presence,Presence,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,2771233d-ef3b-4bfb-8dba-1cf70fabd8b6,f5f334cb-64e1-4888-9772-d52cf7c55bd8,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD102/8006,LB83-5192-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,f352518d-21ed-4d37-abb6-faf3009e1f59,f5f334cb-64e1-4888-9772-d52cf7c55bd8,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD102/8009,LB83-5192-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,aeb4f3da-b351-4cb2-91fe-bb692afab2e7,f5f334cb-64e1-4888-9772-d52cf7c55bd8,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD102/9004,LB83-5192-VFD102 Opening,State,SupplyAir,ÖPPET KONTOR,5192,PLAN 8,421608cb-ad42-4df6-aee5-dcce5cfbee7c,f5f334cb-64e1-4888-9772-d52cf7c55bd8,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD102/9070,LB83-5192-VFD102 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,2b14e039-e3b3-492d-8894-27280d8834c9,f5f334cb-64e1-4888-9772-d52cf7c55bd8,22.6,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD102/9090,LB83-5192-VFD102 CO2,CO2,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,696a64fa-921c-4483-8c8e-1ca5c24c2f40,f5f334cb-64e1-4888-9772-d52cf7c55bd8,483.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD103/-12,LB83-5192-VFD103 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5192,PLAN 8,635a4ef4-0558-43d3-b69f-a1b72f49bc1a,63e1d692-b06d-4a27-b651-8b164d8ea705,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD103/4151,LB83-5192-VFD103 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,d502e55d-a74c-4065-842a-d14b2def71f2,63e1d692-b06d-4a27-b651-8b164d8ea705,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD103/4152,LB83-5192-VFD103 Presence,Presence,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,941345e0-a2f6-48d2-9403-cb0b7a6ebd3e,63e1d692-b06d-4a27-b651-8b164d8ea705,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD103/8006,LB83-5192-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,fd33d99a-9b76-48a7-b509-6f33ab25743d,63e1d692-b06d-4a27-b651-8b164d8ea705,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD103/8009,LB83-5192-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,fe81203e-f014-4a43-bfda-2807121337e2,63e1d692-b06d-4a27-b651-8b164d8ea705,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD103/9004,LB83-5192-VFD103 Opening,State,SupplyAir,ÖPPET KONTOR,5192,PLAN 8,6983b4af-f4e3-426f-9c50-538568054e7b,63e1d692-b06d-4a27-b651-8b164d8ea705,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD103/9070,LB83-5192-VFD103 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,39d608ca-a38d-4ad3-9b33-c4b6791fcda0,63e1d692-b06d-4a27-b651-8b164d8ea705,22.6,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD103/9090,LB83-5192-VFD103 CO2,CO2,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,3680d03e-fe1b-48d6-95c8-42a362079afa,63e1d692-b06d-4a27-b651-8b164d8ea705,482.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD104/-12,LB83-5192-VFD104 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5192,PLAN 8,da4af620-6d9e-4b81-b4ea-412d79f0ec32,fd760870-e27d-45c9-980e-56a6f734d716,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD104/4151,LB83-5192-VFD104 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,b1de2f23-92d8-459e-88db-99885a216b89,fd760870-e27d-45c9-980e-56a6f734d716,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD104/4152,LB83-5192-VFD104 Presence,Presence,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,8ed94aec-7973-4042-9440-a29502863731,fd760870-e27d-45c9-980e-56a6f734d716,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD104/8006,LB83-5192-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,1c260954-cb02-4128-bdae-9ad9f3367c30,fd760870-e27d-45c9-980e-56a6f734d716,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD104/8009,LB83-5192-VFD104 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,af9a87ba-d516-4cf4-ac57-1d9ebb8a9910,fd760870-e27d-45c9-980e-56a6f734d716,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD104/9004,LB83-5192-VFD104 Opening,State,SupplyAir,ÖPPET KONTOR,5192,PLAN 8,6ac704c0-bf3e-4c83-b75c-122295fb5a69,fd760870-e27d-45c9-980e-56a6f734d716,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD104/9070,LB83-5192-VFD104 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,b47e0643-24fd-4b41-ae84-c580f6ff9d43,fd760870-e27d-45c9-980e-56a6f734d716,21.9,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD104/9090,LB83-5192-VFD104 CO2,CO2,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,f3874a44-4886-47ab-9fd8-2011139a805e,fd760870-e27d-45c9-980e-56a6f734d716,480.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD105/-12,LB83-5192-VFD105 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5192,PLAN 8,a96de3fd-8bb7-479f-94db-886d891a3126,2cfc7a13-c08c-4bd2-9e0a-071ace3da78d,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD105/4151,LB83-5192-VFD105 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,f6e189ed-4bde-411e-b646-90572a3e35e2,2cfc7a13-c08c-4bd2-9e0a-071ace3da78d,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD105/4152,LB83-5192-VFD105 Presence,Presence,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,b65ee21b-2eb1-4a57-9853-e053a6094883,2cfc7a13-c08c-4bd2-9e0a-071ace3da78d,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD105/8006,LB83-5192-VFD105 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,6e679e98-a444-496e-9e85-cc21d9487677,2cfc7a13-c08c-4bd2-9e0a-071ace3da78d,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD105/8009,LB83-5192-VFD105 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,407cc783-888c-4972-9230-7ddc2c94fe86,2cfc7a13-c08c-4bd2-9e0a-071ace3da78d,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD105/9004,LB83-5192-VFD105 Opening,State,SupplyAir,ÖPPET KONTOR,5192,PLAN 8,9ad3f025-4840-4dba-a974-a964e7a6c7f7,2cfc7a13-c08c-4bd2-9e0a-071ace3da78d,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD105/9070,LB83-5192-VFD105 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,b8f58d80-db01-4f7e-8db0-9928175af244,2cfc7a13-c08c-4bd2-9e0a-071ace3da78d,21.9,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD105/9090,LB83-5192-VFD105 CO2,CO2,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,8d8b0d6f-cc61-4488-96fc-7f7b15e009a1,2cfc7a13-c08c-4bd2-9e0a-071ace3da78d,481.0,0.3,OK
