family,system,littera,popularName,quantityKind,placement,room_name,room_littera,storey,sensor_id,parent_device_id,latest_value,age_hours_at_probe,edgeStatus
Lindinvent,Lindinvent,LB83-5192-VFD106/-12,LB83-5192-VFD106 Supply air flow,Flow,SupplyAir,ÖPPET KONTOR,5192,PLAN 8,92964192-f290-4ff6-b8bd-1dbe4e06ebb9,a5b24e69-5caa-4ce4-aec0-fd1a2ac8074c,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD106/4151,LB83-5192-VFD106 Local presence,Presence,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,e4f89f01-fd10-453c-a6d4-2ae5fabdee22,a5b24e69-5caa-4ce4-aec0-fd1a2ac8074c,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD106/4152,LB83-5192-VFD106 Presence,Presence,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,122397bd-0b29-406d-aa76-6e5f36b8c268,a5b24e69-5caa-4ce4-aec0-fd1a2ac8074c,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD106/8006,LB83-5192-VFD106 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,dbfb4ddf-c518-4eb0-9308-96a0e2069525,a5b24e69-5caa-4ce4-aec0-fd1a2ac8074c,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD106/8009,LB83-5192-VFD106 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,319c394f-72c7-4086-9903-db7126ebbc63,a5b24e69-5caa-4ce4-aec0-fd1a2ac8074c,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD106/9004,LB83-5192-VFD106 Opening,State,SupplyAir,ÖPPET KONTOR,5192,PLAN 8,e9ce9d81-ec62-485c-8e12-35ccd548389e,a5b24e69-5caa-4ce4-aec0-fd1a2ac8074c,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD106/9070,LB83-5192-VFD106 Room temperature,Temperature,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,5c9dc3d4-d886-41ad-8b8a-ccba85ed2769,a5b24e69-5caa-4ce4-aec0-fd1a2ac8074c,21.9,0.3,OK
Lindinvent,Lindinvent,LB83-5192-VFD106/9090,LB83-5192-VFD106 CO2,CO2,IndoorAir,ÖPPET KONTOR,5192,PLAN 8,c6c3c079-da20-42f6-8ee8-78093a1e7716,a5b24e69-5caa-4ce4-aec0-fd1a2ac8074c,478.0,0.3,OK
Lindinvent,Lindinvent,LB83-5193-HD101/8006,LB83-5193-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,FRD,5193,PLAN 8,9bb6dcdb-2703-4da1-8461-507efb667dbe,a4240de0-89d5-46ad-8137-14dc21c82d5b,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5193-HD101/9070,LB83-5193-HD101 Room temperature,Temperature,IndoorAir,FRD,5193,PLAN 8,fc5f5929-e02f-4587-84de-cef12f54353d,a4240de0-89d5-46ad-8137-14dc21c82d5b,22.2,0.3,OK
Lindinvent,Lindinvent,LB83-5193-TD401/4152,LB83-5193-TD401 Presence,Presence,IndoorAir,FRD,5193,PLAN 8,48b3c7b5-2635-45ce-9a5f-9156a0dbbc21,494815a5-68ba-4694-be5f-3bbc1dec504e,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5193-TD401/8006,LB83-5193-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,FRD,5193,PLAN 8,00c63d5c-a8de-4ac0-93fe-450e68a3de3f,494815a5-68ba-4694-be5f-3bbc1dec504e,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5193-TD401/9004,LB83-5193-TD401 Opening,State,SupplyAir,FRD,5193,PLAN 8,dcbedb2f-ea49-4a3f-81a5-d1705c45dee0,494815a5-68ba-4694-be5f-3bbc1dec504e,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5193-TD401/9070,LB83-5193-TD401 Room temperature,Temperature,IndoorAir,FRD,5193,PLAN 8,9fdd9c38-38b3-4ebb-90ab-d0363161d216,494815a5-68ba-4694-be5f-3bbc1dec504e,22.2,0.3,OK
Lindinvent,Lindinvent,LB83-5193-TD401/9073,LB83-5193-TD401 Local room temperature,Temperature,IndoorAir,FRD,5193,PLAN 8,ec43c9e3-b98e-4b67-8251-6cdf69876170,494815a5-68ba-4694-be5f-3bbc1dec504e,22.2,0.3,OK
Lindinvent,Lindinvent,LB83-5193-TD401/9084,LB83-5193-TD401 Local supply air flow,Flow,SupplyAir,FRD,5193,PLAN 8,43584f5c-ee02-4a5b-8f79-1c4daf574d76,494815a5-68ba-4694-be5f-3bbc1dec504e,4.0,0.3,OK
Lindinvent,Lindinvent,LB83-5194-TD401/4152,LB83-5194-TD401 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,c7f4b47c-9a77-495b-a025-c36891ac555b,29f671bb-62d8-48a0-bd27-740a23d4a5be,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5194-TD401/8006,LB83-5194-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,78138b37-4aa8-491b-980a-a59ac7ec2da6,29f671bb-62d8-48a0-bd27-740a23d4a5be,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5194-TD401/9004,LB83-5194-TD401 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,9579a23f-6c83-42e2-8c1a-27c89e99e1f4,29f671bb-62d8-48a0-bd27-740a23d4a5be,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5194-TD401/9070,LB83-5194-TD401 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,ad3b061a-e43f-4151-aa72-d016d6995d19,29f671bb-62d8-48a0-bd27-740a23d4a5be,22.1,0.3,OK
Lindinvent,Lindinvent,LB83-5194-TD401/9073,LB83-5194-TD401 Local room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,617707fb-4603-4bf7-88e5-28b467b770a2,29f671bb-62d8-48a0-bd27-740a23d4a5be,22.1,0.3,OK
Lindinvent,Lindinvent,LB83-5194-TD401/9084,LB83-5194-TD401 Local supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,26fbdac9-f90d-4c0c-839a-a32e09927d16,29f671bb-62d8-48a0-bd27-740a23d4a5be,3.0,0.3,OK
Lindinvent,Lindinvent,LB83-5195-TD401/4152,LB83-5195-TD401 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,bc7844ed-8812-47ac-8568-33c0f03c53d4,9b111915-beae-4fe8-ae33-bc75d7ee9707,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5195-TD401/8006,LB83-5195-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,0ea2bb01-e5ed-44c6-8a6e-bad62cf0270f,9b111915-beae-4fe8-ae33-bc75d7ee9707,22.5,0.3,OK
Lindinvent,Lindinvent,LB83-5195-TD401/9004,LB83-5195-TD401 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,19474684-f0be-4145-be08-b7c1e44cbb19,9b111915-beae-4fe8-ae33-bc75d7ee9707,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5195-TD401/9070,LB83-5195-TD401 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,cc3d3dc6-224d-412f-9462-af34e2d26769,9b111915-beae-4fe8-ae33-bc75d7ee9707,21.8,0.3,OK
Lindinvent,Lindinvent,LB83-5195-TD401/9073,LB83-5195-TD401 Local room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,c53fcf45-9d1a-4cb2-9bfd-e0e1ce06d8b7,9b111915-beae-4fe8-ae33-bc75d7ee9707,21.8,0.3,OK
Lindinvent,Lindinvent,LB83-5195-TD401/9084,LB83-5195-TD401 Local supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,8b91d031-6892-4fa8-8341-772b9cf4a837,9b111915-beae-4fe8-ae33-bc75d7ee9707,3.0,0.3,OK
Lindinvent,Lindinvent,LB83-5196-HD101/8006,LB83-5196-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,efab405a-41c2-4986-b48d-d141e4ed4fea,a9a8a147-326c-420c-88ea-57907adc9d98,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5196-HD101/9070,LB83-5196-HD101 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,89ac80e3-bb73-4a56-95c9-ac1d624d4869,a9a8a147-326c-420c-88ea-57907adc9d98,22.7,0.3,OK
Lindinvent,Lindinvent,LB83-5196-HD102/8006,LB83-5196-HD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,1835f2a0-1cdb-4fe0-9623-74eba419f3f4,2096fdcb-ed83-4ae6-adb4-38b72afd0c9c,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5196-HD102/9070,LB83-5196-HD102 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,6487a725-e970-4379-afab-996197c81cf9,2096fdcb-ed83-4ae6-adb4-38b72afd0c9c,22.7,0.3,OK
Lindinvent,Lindinvent,LB83-5196-VFD101/-12,LB83-5196-VFD101 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,a6e9eb14-0d1e-4586-b90d-a1abb18fc242,45914212-dd76-4780-a843-bfdd503fdf38,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5196-VFD101/4151,LB83-5196-VFD101 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,d6e5370f-52fd-47b2-987b-4ed1c63e7c9f,45914212-dd76-4780-a843-bfdd503fdf38,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5196-VFD101/4152,LB83-5196-VFD101 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,96b6815d-de63-4e57-91ce-ce0b1d184c20,45914212-dd76-4780-a843-bfdd503fdf38,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5196-VFD101/8006,LB83-5196-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,f5deec85-d5fc-4238-b937-d8d6f8486b59,45914212-dd76-4780-a843-bfdd503fdf38,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5196-VFD101/8009,LB83-5196-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,69dfded7-35fd-4c63-82f3-3c22583c8720,45914212-dd76-4780-a843-bfdd503fdf38,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5196-VFD101/9004,LB83-5196-VFD101 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,5621cc6d-4173-42da-87b1-0c0a50c7a98c,45914212-dd76-4780-a843-bfdd503fdf38,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5196-VFD101/9070,LB83-5196-VFD101 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,1c6da39d-b3c3-4f2d-9f17-b0de2c5ced6b,45914212-dd76-4780-a843-bfdd503fdf38,22.7,0.3,OK
Lindinvent,Lindinvent,LB83-5196-VFD101/9090,LB83-5196-VFD101 CO2,CO2,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,23fbb5c5-4a08-48fe-9825-9bf1a4e0d431,45914212-dd76-4780-a843-bfdd503fdf38,481.0,0.3,OK
Lindinvent,Lindinvent,LB83-5196-VFD102/-12,LB83-5196-VFD102 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,2850397d-673f-4fb1-908e-899a7b50ad8d,1f32ad42-672e-4cf8-887f-ab3dff9abac6,1.0,0.3,OK
Lindinvent,Lindinvent,LB83-5196-VFD102/4151,LB83-5196-VFD102 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,8fbca83a-153d-4f53-9eac-cfac52d9a5fe,1f32ad42-672e-4cf8-887f-ab3dff9abac6,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5196-VFD102/4152,LB83-5196-VFD102 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,82b5dd93-9e8c-4b36-b5d0-f07768ed0aec,1f32ad42-672e-4cf8-887f-ab3dff9abac6,0.0,0.3,OK
Lindinvent,Lindinvent,LB83-5196-VFD102/8006,LB83-5196-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,b2f5474c-e844-4cb7-bcff-5f8d1dbd4408,1f32ad42-672e-4cf8-887f-ab3dff9abac6,23.0,0.3,OK
Lindinvent,Lindinvent,LB83-5196-VFD102/8009,LB83-5196-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,5d660659-965d-4580-ba28-3a5c9893faff,1f32ad42-672e-4cf8-887f-ab3dff9abac6,800.0,0.3,OK
Lindinvent,Lindinvent,LB83-5196-VFD102/9004,LB83-5196-VFD102 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,085351cb-0904-4b3d-a417-62dcb8052b70,1f32ad42-672e-4cf8-887f-ab3dff9abac6,16.0,0.3,OK
Lindinvent,Lindinvent,LB83-5196-VFD102/9070,LB83-5196-VFD102 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,9c9c5a2e-95a8-4f18-85ee-81f7d3001e0f,1f32ad42-672e-4cf8-887f-ab3dff9abac6,22.7,0.3,OK
Lindinvent,Lindinvent,LB83-5196-VFD102/9090,LB83-5196-VFD102 CO2,CO2,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,a179eeda-794d-47d7-beec-85eb58f78db8,1f32ad42-672e-4cf8-887f-ab3dff9abac6,481.0,0.3,OK
Lindinvent,Lindinvent,LB91-6164-VFD101/-12,LB91-6164-VFD101 Supply air flow,Flow,SupplyAir,KONTOR,6164,PLAN 9,f565b488-f2fa-458b-b404-ef0d56ae7108,951a9eb6-3b06-460c-a709-7c1fc77057ce,33.0,0.3,OK
Lindinvent,Lindinvent,LB91-6164-VFD101/4151,LB91-6164-VFD101 Local presence,Presence,IndoorAir,KONTOR,6164,PLAN 9,9bfd33ad-6b41-434b-8f03-660d61ebb934,951a9eb6-3b06-460c-a709-7c1fc77057ce,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6164-VFD101/4152,LB91-6164-VFD101 Presence,Presence,IndoorAir,KONTOR,6164,PLAN 9,2057514a-dc3f-488a-b578-97e488b2d906,951a9eb6-3b06-460c-a709-7c1fc77057ce,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6164-VFD101/8006,LB91-6164-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,6164,PLAN 9,58ab3f58-d172-4254-8094-629d873b622e,951a9eb6-3b06-460c-a709-7c1fc77057ce,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6164-VFD101/9004,LB91-6164-VFD101 Opening,State,SupplyAir,KONTOR,6164,PLAN 9,57455e10-96f6-460d-8c59-69acb1971156,951a9eb6-3b06-460c-a709-7c1fc77057ce,44.0,0.3,OK
Lindinvent,Lindinvent,LB91-6164-VFD101/9070,LB91-6164-VFD101 Room temperature,Temperature,IndoorAir,KONTOR,6164,PLAN 9,21179470-336d-40b4-8db4-974b80c669a5,951a9eb6-3b06-460c-a709-7c1fc77057ce,22.2,0.3,OK
Lindinvent,Lindinvent,LB91-6164b-TD401/4152,LB91-6164b-TD401 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,01b42361-42b9-4946-9d02-70c23a2a93de,831dab82-8db0-4e22-86d6-dd356c47971e,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6164b-TD401/8006,LB91-6164b-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,0b716016-2576-4c2b-a4a0-24578d40d4b9,831dab82-8db0-4e22-86d6-dd356c47971e,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6164b-TD401/9004,LB91-6164b-TD401 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,b219bdbd-db20-4df6-b66a-5a37adf47018,831dab82-8db0-4e22-86d6-dd356c47971e,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6164b-TD401/9070,LB91-6164b-TD401 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,1ce7aa7a-4f0d-4cd1-85d9-29eba2fce81d,831dab82-8db0-4e22-86d6-dd356c47971e,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6164b-TD401/9073,LB91-6164b-TD401 Local room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,ed77bc93-83e2-4428-9cf0-51092ff77d96,831dab82-8db0-4e22-86d6-dd356c47971e,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6164b-TD401/9084,LB91-6164b-TD401 Local supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,7bc82292-8fd6-4a33-b925-76decbad52f7,831dab82-8db0-4e22-86d6-dd356c47971e,5.0,0.3,OK
Lindinvent,Lindinvent,LB91-6165-VFD101/-12,LB91-6165-VFD101 Supply air flow,Flow,SupplyAir,KONTOR,6165,PLAN 9,01a6035d-a04f-4bca-9e8a-3d7aeb2d800b,9b41f83c-7c23-4772-97f3-d6da5ab1f9ef,32.0,0.3,OK
Lindinvent,Lindinvent,LB91-6165-VFD101/4151,LB91-6165-VFD101 Local presence,Presence,IndoorAir,KONTOR,6165,PLAN 9,6250baf8-246e-4473-98be-852344a28b85,9b41f83c-7c23-4772-97f3-d6da5ab1f9ef,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6165-VFD101/4152,LB91-6165-VFD101 Presence,Presence,IndoorAir,KONTOR,6165,PLAN 9,7a2bea19-b0f6-45af-af11-2b2140a90f58,9b41f83c-7c23-4772-97f3-d6da5ab1f9ef,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6165-VFD101/8006,LB91-6165-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,6165,PLAN 9,58489473-80ca-4b1c-ac76-62d6e186c910,9b41f83c-7c23-4772-97f3-d6da5ab1f9ef,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6165-VFD101/9004,LB91-6165-VFD101 Opening,State,SupplyAir,KONTOR,6165,PLAN 9,d7bb95a8-2112-4f2b-8423-51a7347f0e87,9b41f83c-7c23-4772-97f3-d6da5ab1f9ef,42.0,0.3,OK
Lindinvent,Lindinvent,LB91-6165-VFD101/9070,LB91-6165-VFD101 Room temperature,Temperature,IndoorAir,KONTOR,6165,PLAN 9,393112e1-8d6b-4e5e-8c5d-0e3573c5745c,9b41f83c-7c23-4772-97f3-d6da5ab1f9ef,22.2,0.3,OK
Lindinvent,Lindinvent,LB91-6166-VFD101/-12,LB91-6166-VFD101 Supply air flow,Flow,SupplyAir,KONTOR,6166,PLAN 9,d4d44489-51de-4b0f-a763-6fc1e4144069,f4ab1d85-c839-4405-8ee2-f0174c12f645,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6166-VFD101/4151,LB91-6166-VFD101 Local presence,Presence,IndoorAir,KONTOR,6166,PLAN 9,67790be3-a2e3-40a9-b5f3-6f4fc230ab68,f4ab1d85-c839-4405-8ee2-f0174c12f645,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6166-VFD101/4152,LB91-6166-VFD101 Presence,Presence,IndoorAir,KONTOR,6166,PLAN 9,a1e296d5-f370-43c4-bfba-a452e8b9bc41,f4ab1d85-c839-4405-8ee2-f0174c12f645,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6166-VFD101/8006,LB91-6166-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,6166,PLAN 9,3baef86e-e4a9-4572-87f2-a4a1ad0e243b,f4ab1d85-c839-4405-8ee2-f0174c12f645,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6166-VFD101/9004,LB91-6166-VFD101 Opening,State,SupplyAir,KONTOR,6166,PLAN 9,433f7969-8e93-4c03-bd8e-2a5b277e516b,f4ab1d85-c839-4405-8ee2-f0174c12f645,100.0,0.3,OK
Lindinvent,Lindinvent,LB91-6166-VFD101/9070,LB91-6166-VFD101 Room temperature,Temperature,IndoorAir,KONTOR,6166,PLAN 9,05a6cfce-5287-46c5-a70f-d9a20d6ec43d,f4ab1d85-c839-4405-8ee2-f0174c12f645,22.2,0.3,OK
Lindinvent,Lindinvent,LB91-6167-VFD101/-12,LB91-6167-VFD101 Supply air flow,Flow,SupplyAir,KONTOR,6167,PLAN 9,b115fb02-f3e7-4dce-90c3-1d0d210c3465,45c5996a-340d-4f75-8b90-4516780bb153,27.0,0.3,OK
Lindinvent,Lindinvent,LB91-6167-VFD101/4151,LB91-6167-VFD101 Local presence,Presence,IndoorAir,KONTOR,6167,PLAN 9,85619dfe-926d-4e7e-902c-16276643ab06,45c5996a-340d-4f75-8b90-4516780bb153,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6167-VFD101/4152,LB91-6167-VFD101 Presence,Presence,IndoorAir,KONTOR,6167,PLAN 9,53b74ed9-a71e-4d63-a324-a2e475c03533,45c5996a-340d-4f75-8b90-4516780bb153,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6167-VFD101/8006,LB91-6167-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,6167,PLAN 9,e81a6212-8e9a-4e55-aab9-3ff7bb4a31ce,45c5996a-340d-4f75-8b90-4516780bb153,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6167-VFD101/9004,LB91-6167-VFD101 Opening,State,SupplyAir,KONTOR,6167,PLAN 9,ccc9d038-2144-490e-9162-f3a53a01c00f,45c5996a-340d-4f75-8b90-4516780bb153,100.0,0.3,OK
Lindinvent,Lindinvent,LB91-6167-VFD101/9070,LB91-6167-VFD101 Room temperature,Temperature,IndoorAir,KONTOR,6167,PLAN 9,6d26efb1-7fab-4efc-bfc5-8df38a4becbe,45c5996a-340d-4f75-8b90-4516780bb153,22.2,0.3,OK
Lindinvent,Lindinvent,LB91-6177-VFD101/-12,LB91-6177-VFD101 Supply air flow,Flow,SupplyAir,BIBLIOTEK,6177,PLAN 9,41df59ad-ce8c-4779-831b-c10a035f608d,1a52ae8b-e08a-4bdf-b2ae-ff166c712ce4,36.0,0.3,OK
Lindinvent,Lindinvent,LB91-6177-VFD101/4151,LB91-6177-VFD101 Local presence,Presence,IndoorAir,BIBLIOTEK,6177,PLAN 9,83a2e3fb-311f-4bed-b10e-062b2c6014dd,1a52ae8b-e08a-4bdf-b2ae-ff166c712ce4,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6177-VFD101/4152,LB91-6177-VFD101 Presence,Presence,IndoorAir,BIBLIOTEK,6177,PLAN 9,b466f518-0c39-492f-bc1e-26f3b196212c,1a52ae8b-e08a-4bdf-b2ae-ff166c712ce4,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6177-VFD101/8006,LB91-6177-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,BIBLIOTEK,6177,PLAN 9,c592982f-d9e6-4aea-8ebd-3b3a6d98717b,1a52ae8b-e08a-4bdf-b2ae-ff166c712ce4,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6177-VFD101/8009,LB91-6177-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,BIBLIOTEK,6177,PLAN 9,348610dd-7b36-42cf-8841-cf43cf6c1ff6,1a52ae8b-e08a-4bdf-b2ae-ff166c712ce4,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6177-VFD101/9004,LB91-6177-VFD101 Opening,State,SupplyAir,BIBLIOTEK,6177,PLAN 9,4e5caa27-d9b7-470f-b175-00319bbf7e3b,1a52ae8b-e08a-4bdf-b2ae-ff166c712ce4,27.0,0.3,OK
Lindinvent,Lindinvent,LB91-6177-VFD101/9070,LB91-6177-VFD101 Room temperature,Temperature,IndoorAir,BIBLIOTEK,6177,PLAN 9,31b62930-c242-4ff2-a662-9c31717c6332,1a52ae8b-e08a-4bdf-b2ae-ff166c712ce4,22.7,0.3,OK
Lindinvent,Lindinvent,LB91-6177-VFD101/9090,LB91-6177-VFD101 CO2,CO2,IndoorAir,BIBLIOTEK,6177,PLAN 9,99507143-2fd2-4f0a-b2d6-bc672d906a08,1a52ae8b-e08a-4bdf-b2ae-ff166c712ce4,496.0,0.3,OK
Lindinvent,Lindinvent,LB91-6179a-TD401/4152,LB91-6179a-TD401 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,2f5402bc-1c6f-4b51-b8c6-4716c2c46df8,aaab011f-e9d9-4030-ade6-c4187210fb6a,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6179a-TD401/8006,LB91-6179a-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,24d7d455-84ac-40e0-95c6-416a4a6b78b4,aaab011f-e9d9-4030-ade6-c4187210fb6a,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6179a-TD401/8009,LB91-6179a-TD401 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,a8a01538-2af0-4457-b71b-ec49402050e0,aaab011f-e9d9-4030-ade6-c4187210fb6a,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6179a-TD401/9004,LB91-6179a-TD401 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,69ab0894-7aab-48a2-abdc-250353e0589a,aaab011f-e9d9-4030-ade6-c4187210fb6a,3.0,0.3,OK
Lindinvent,Lindinvent,LB91-6179a-TD401/9070,LB91-6179a-TD401 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,dd407f89-0372-42a6-a010-776aa777b1a1,aaab011f-e9d9-4030-ade6-c4187210fb6a,22.4,0.3,OK
Lindinvent,Lindinvent,LB91-6179a-TD401/9073,LB91-6179a-TD401 Local room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,5586ab4a-cd8c-4ef4-a16e-6c76fa2506b0,aaab011f-e9d9-4030-ade6-c4187210fb6a,21.9,0.3,OK
Lindinvent,Lindinvent,LB91-6179a-TD401/9084,LB91-6179a-TD401 Local supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,b401f6cc-642a-4f9a-a93d-b7a5281f1b9d,aaab011f-e9d9-4030-ade6-c4187210fb6a,8.0,0.3,OK
Lindinvent,Lindinvent,LB91-6179a-TD401/9090,LB91-6179a-TD401 CO2,CO2,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,a24a2285-2494-41ba-9fc5-00dedbd6ceac,aaab011f-e9d9-4030-ade6-c4187210fb6a,482.0,0.3,OK
Lindinvent,Lindinvent,LB91-6179a-VFD101/-12,LB91-6179a-VFD101 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,4a04c2b6-a5cd-4373-a5f5-fe5257d84623,a2efe68a-6e76-4076-ae23-2755e0dfeb51,6.0,0.3,OK
Lindinvent,Lindinvent,LB91-6179a-VFD101/4151,LB91-6179a-VFD101 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,0708ebe0-72a8-4165-b46a-dcbf32499ba5,a2efe68a-6e76-4076-ae23-2755e0dfeb51,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6179a-VFD101/4152,LB91-6179a-VFD101 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,e9f01110-e839-4336-be57-dba63caadd88,a2efe68a-6e76-4076-ae23-2755e0dfeb51,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6179a-VFD101/8006,LB91-6179a-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,5d332d81-1fa9-4a6c-959a-886ade469f16,a2efe68a-6e76-4076-ae23-2755e0dfeb51,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6179a-VFD101/8009,LB91-6179a-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,f33a543b-537e-40ca-9f3f-24ec5a8f1b67,a2efe68a-6e76-4076-ae23-2755e0dfeb51,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6179a-VFD101/9004,LB91-6179a-VFD101 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,5a696b41-6234-4afb-803d-339057bbffad,a2efe68a-6e76-4076-ae23-2755e0dfeb51,20.0,0.3,OK
Lindinvent,Lindinvent,LB91-6179a-VFD101/9070,LB91-6179a-VFD101 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,28cad73d-da78-4a9c-8176-ae2e1b276c18,a2efe68a-6e76-4076-ae23-2755e0dfeb51,22.3,0.3,OK
Lindinvent,Lindinvent,LB91-6179a-VFD101/9090,LB91-6179a-VFD101 CO2,CO2,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,2e901638-9c7a-4914-82f1-2325dd7b1376,a2efe68a-6e76-4076-ae23-2755e0dfeb51,482.0,0.3,OK
Lindinvent,Lindinvent,LB91-6179b-VFD101/-12,LB91-6179b-VFD101 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,0af5321f-2e4c-4e1d-bd01-237cc9719aee,968e89b2-f059-4305-bd66-0e18effa2ddb,5.0,0.3,OK
Lindinvent,Lindinvent,LB91-6179b-VFD101/4151,LB91-6179b-VFD101 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,479dda62-3e58-4500-83ae-7e5ab4c81560,968e89b2-f059-4305-bd66-0e18effa2ddb,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6179b-VFD101/4152,LB91-6179b-VFD101 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,6e6ff273-a9ad-444d-8225-e76812978ffe,968e89b2-f059-4305-bd66-0e18effa2ddb,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6179b-VFD101/8006,LB91-6179b-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,ef4c4e31-3e36-4daf-a052-f7ecd2b966f0,968e89b2-f059-4305-bd66-0e18effa2ddb,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6179b-VFD101/8009,LB91-6179b-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,7e5f4461-a58f-4628-98c5-92e154bb5dca,968e89b2-f059-4305-bd66-0e18effa2ddb,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6179b-VFD101/9004,LB91-6179b-VFD101 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,774db05a-34e7-47f8-b2ca-21754f6899bf,968e89b2-f059-4305-bd66-0e18effa2ddb,18.0,0.3,OK
Lindinvent,Lindinvent,LB91-6179b-VFD101/9070,LB91-6179b-VFD101 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,daeedc06-6b19-40f4-84fe-a4ce11f03b62,968e89b2-f059-4305-bd66-0e18effa2ddb,22.3,0.3,OK
Lindinvent,Lindinvent,LB91-6179b-VFD101/9090,LB91-6179b-VFD101 CO2,CO2,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,785d3a83-62d0-4622-a26d-6218d1831bfd,968e89b2-f059-4305-bd66-0e18effa2ddb,483.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-HD101/4151,LB91-6182-HD101 Local presence,Presence,IndoorAir,MÖTE,6182,PLAN 9,46ca2361-4819-4be8-bf24-c392e20d0df6,b131b73f-c95a-4396-85b4-910a3f46819c,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-HD101/4152,LB91-6182-HD101 Presence,Presence,IndoorAir,MÖTE,6182,PLAN 9,6148d6a0-0167-4e69-9b35-daf47e4407b3,b131b73f-c95a-4396-85b4-910a3f46819c,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-HD101/8006,LB91-6182-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6182,PLAN 9,63b64f44-aa38-4120-a383-f5ea1bec2ba5,b131b73f-c95a-4396-85b4-910a3f46819c,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-HD101/8009,LB91-6182-HD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6182,PLAN 9,cab9f961-a6be-43fc-b5b9-1906a95cf471,b131b73f-c95a-4396-85b4-910a3f46819c,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-HD101/9070,LB91-6182-HD101 Room temperature,Temperature,IndoorAir,MÖTE,6182,PLAN 9,5a70ae5e-46f4-4e3a-8504-c6df0d09caf8,b131b73f-c95a-4396-85b4-910a3f46819c,22.1,0.3,OK
Lindinvent,Lindinvent,LB91-6182-HD101/9090,LB91-6182-HD101 CO2,CO2,IndoorAir,MÖTE,6182,PLAN 9,c3f96723-c394-4bef-9bc9-2fc9cfa59aef,b131b73f-c95a-4396-85b4-910a3f46819c,527.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-VFD101/-12,LB91-6182-VFD101 Supply air flow,Flow,SupplyAir,MÖTE,6182,PLAN 9,35e30fa3-6d3d-4f48-95c0-0ab24d9b42c1,e4742100-3ad9-47ad-b050-fcc45fbc1d62,63.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-VFD101/4151,LB91-6182-VFD101 Local presence,Presence,IndoorAir,MÖTE,6182,PLAN 9,ee1017ca-2e27-4c48-9ba1-536523d6c4f5,e4742100-3ad9-47ad-b050-fcc45fbc1d62,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-VFD101/4152,LB91-6182-VFD101 Presence,Presence,IndoorAir,MÖTE,6182,PLAN 9,cbeac6f4-daa5-4ff7-8eed-f9ff60f3728c,e4742100-3ad9-47ad-b050-fcc45fbc1d62,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-VFD101/8006,LB91-6182-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6182,PLAN 9,d174dbc6-71bd-4cb8-b150-83674525356b,e4742100-3ad9-47ad-b050-fcc45fbc1d62,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-VFD101/8009,LB91-6182-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6182,PLAN 9,dc3d9b4d-9173-4b00-9943-52ff62c82e2d,e4742100-3ad9-47ad-b050-fcc45fbc1d62,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-VFD101/9004,LB91-6182-VFD101 Opening,State,SupplyAir,MÖTE,6182,PLAN 9,d9800ce9-d99b-41e2-8c84-84e47439641a,e4742100-3ad9-47ad-b050-fcc45fbc1d62,42.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-VFD101/9070,LB91-6182-VFD101 Room temperature,Temperature,IndoorAir,MÖTE,6182,PLAN 9,6f5b6624-7580-410a-991b-bad2ce85f82e,e4742100-3ad9-47ad-b050-fcc45fbc1d62,22.1,0.3,OK
Lindinvent,Lindinvent,LB91-6182-VFD101/9090,LB91-6182-VFD101 CO2,CO2,IndoorAir,MÖTE,6182,PLAN 9,6e35d20e-44a5-4fba-8556-9013173358e8,e4742100-3ad9-47ad-b050-fcc45fbc1d62,529.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-VFD102/-12,LB91-6182-VFD102 Supply air flow,Flow,SupplyAir,MÖTE,6182,PLAN 9,830c8326-dad8-4308-a0af-796577164306,beabb3da-8970-43f2-b235-8932c8448291,126.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-VFD102/4151,LB91-6182-VFD102 Local presence,Presence,IndoorAir,MÖTE,6182,PLAN 9,a51f1f99-04f5-4800-9c63-844d3f0a9039,beabb3da-8970-43f2-b235-8932c8448291,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-VFD102/4152,LB91-6182-VFD102 Presence,Presence,IndoorAir,MÖTE,6182,PLAN 9,e2d0b796-18f7-4f67-a2ea-7f78fa9d0bb5,beabb3da-8970-43f2-b235-8932c8448291,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-VFD102/8006,LB91-6182-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6182,PLAN 9,77d8cdb5-7037-41b4-a303-955a9c07f28a,beabb3da-8970-43f2-b235-8932c8448291,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-VFD102/8009,LB91-6182-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6182,PLAN 9,b13896d4-01a2-49f8-81ee-782b540efaab,beabb3da-8970-43f2-b235-8932c8448291,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-VFD102/9004,LB91-6182-VFD102 Opening,State,SupplyAir,MÖTE,6182,PLAN 9,431a3936-c482-467b-b023-7088e0f74fdb,beabb3da-8970-43f2-b235-8932c8448291,44.0,0.3,OK
Lindinvent,Lindinvent,LB91-6182-VFD102/9070,LB91-6182-VFD102 Room temperature,Temperature,IndoorAir,MÖTE,6182,PLAN 9,0ae7be67-3643-4017-8235-616d0ceb1747,beabb3da-8970-43f2-b235-8932c8448291,22.1,0.3,OK
Lindinvent,Lindinvent,LB91-6182-VFD102/9090,LB91-6182-VFD102 CO2,CO2,IndoorAir,MÖTE,6182,PLAN 9,c71b1415-745c-4a07-ae04-7c74eeee79c8,beabb3da-8970-43f2-b235-8932c8448291,529.0,0.3,OK
Lindinvent,Lindinvent,LB91-6183a-VFD101/-12,LB91-6183a-VFD101 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,b01ca1da-2e9b-454e-8a23-ce4401b6f0dc,188e35c3-9a5a-4ff9-b28f-f35ab067f029,12.0,0.3,OK
Lindinvent,Lindinvent,LB91-6183a-VFD101/4151,LB91-6183a-VFD101 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,7c42c2c1-6d29-4fe3-b85b-4b416e6f3cd3,188e35c3-9a5a-4ff9-b28f-f35ab067f029,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6183a-VFD101/4152,LB91-6183a-VFD101 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,edc674c7-0cf4-4ea9-b713-146d2ac3c2cb,188e35c3-9a5a-4ff9-b28f-f35ab067f029,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6183a-VFD101/8006,LB91-6183a-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,c3647e04-85a2-46b3-a1e2-92a0fccf31f3,188e35c3-9a5a-4ff9-b28f-f35ab067f029,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6183a-VFD101/9004,LB91-6183a-VFD101 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,84a0b0cd-124d-4d6c-a462-957342974f48,188e35c3-9a5a-4ff9-b28f-f35ab067f029,27.0,0.3,OK
Lindinvent,Lindinvent,LB91-6183a-VFD101/9070,LB91-6183a-VFD101 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,1892fce3-b8de-4c7c-ab01-566cbb9d4691,188e35c3-9a5a-4ff9-b28f-f35ab067f029,21.8,0.3,OK
Lindinvent,Lindinvent,LB91-6183b-VFD101/-12,LB91-6183b-VFD101 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,6b722d5b-ca8e-48e8-aa67-d86863a5e809,bc78dac9-feda-4048-be70-eafe899ce395,12.0,0.3,OK
Lindinvent,Lindinvent,LB91-6183b-VFD101/4151,LB91-6183b-VFD101 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,609e88dd-7e0c-4a46-832a-7cc63a797c0e,bc78dac9-feda-4048-be70-eafe899ce395,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6183b-VFD101/4152,LB91-6183b-VFD101 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,f37e6be8-1a8a-4d73-b572-8f054c8c2ddb,bc78dac9-feda-4048-be70-eafe899ce395,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6183b-VFD101/8006,LB91-6183b-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,a901afa5-84e7-4192-8d93-1ca8fc891bdf,bc78dac9-feda-4048-be70-eafe899ce395,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6183b-VFD101/9004,LB91-6183b-VFD101 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,ea0e4d71-ccbf-4482-a68b-2de063aa0b38,bc78dac9-feda-4048-be70-eafe899ce395,31.0,0.3,OK
Lindinvent,Lindinvent,LB91-6183b-VFD101/9070,LB91-6183b-VFD101 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,6edef097-6eae-48f5-9714-25d98d7d3935,bc78dac9-feda-4048-be70-eafe899ce395,21.8,0.3,OK
Lindinvent,Lindinvent,LB91-6184b-KTD101/-13,LB91-6184b-KTD101 Exhaust air flow,Flow,ExhaustAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,9833c1b4-72f9-4717-b899-a4343a60a64d,39992c5f-f302-44c0-97bd-be32bfa625d1,-193.0,0.3,OK
Lindinvent,Lindinvent,LB91-6184b-KTD101/-20,LB91-6184b-KTD101 Pressure,Pressure,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,0241e77c-6311-42bc-a489-a80e68e365ab,39992c5f-f302-44c0-97bd-be32bfa625d1,81.7,0.3,OK
Lindinvent,Lindinvent,LB91-6184b-KTD101/8007,LB91-6184b-KTD101 Pressure setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,3bacfb95-8ae7-48b3-9f22-89a53b1972a7,39992c5f-f302-44c0-97bd-be32bfa625d1,83.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-FLKV/8006,LB91-6185-FLKV Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,10f77306-13f7-4698-90e6-cae7e41a67bc,0cbe60a9-57ec-4dcc-b185-1d27c91f7807,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6185-FLKV/8006,LB91-6185-FLKV Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,b0331857-586c-44a2-b26d-5524fab62d8f,7c416326-fc9a-4cba-8a66-af984ceeb301,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-FLKV/9070,LB91-6185-FLKV Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,d31c5bf1-14a9-43dd-bc68-551dba6cdfe9,0cbe60a9-57ec-4dcc-b185-1d27c91f7807,22.9,0.3,OK
Lindinvent,Lindinvent,LB91-6185-FLKV/9070,LB91-6185-FLKV Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,9187f922-bcf4-4aa0-a001-14a665ba69c1,7c416326-fc9a-4cba-8a66-af984ceeb301,22.9,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD401/4152,LB91-6185-TD401 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,c8a85922-e8bf-42b9-834a-dd42eb0e639f,f1928faa-14f6-4de4-8c5c-301799071bb9,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD401/4152,LB91-6185-TD401 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,019087e0-fd87-4667-88c3-9ea0790dfeb5,75b2e767-d4c2-4c60-af3e-e0308cc7ffa2,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD401/8006,LB91-6185-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,8d3b105e-7738-4de8-abbc-65b81732b3b4,f1928faa-14f6-4de4-8c5c-301799071bb9,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD401/8006,LB91-6185-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,78b45dd2-e45b-485d-b50f-37f6f55ccc40,75b2e767-d4c2-4c60-af3e-e0308cc7ffa2,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD401/8009,LB91-6185-TD401 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,f5939652-1002-4f70-a710-aa34ca586dc1,f1928faa-14f6-4de4-8c5c-301799071bb9,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD401/8009,LB91-6185-TD401 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,512e080d-4de0-42ec-92ac-c4109489bef5,75b2e767-d4c2-4c60-af3e-e0308cc7ffa2,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD401/9004,LB91-6185-TD401 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,e82bd94f-22a2-488a-9cc9-27345b792f1f,f1928faa-14f6-4de4-8c5c-301799071bb9,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD401/9004,LB91-6185-TD401 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,765190fc-64a1-4a23-9cab-06e22e9da319,75b2e767-d4c2-4c60-af3e-e0308cc7ffa2,13.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD401/9070,LB91-6185-TD401 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,c7d3db76-5df6-4c0f-9277-86b002710fc0,f1928faa-14f6-4de4-8c5c-301799071bb9,21.3,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD401/9070,LB91-6185-TD401 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,72880175-24eb-4fcc-9ccf-a324e42bf1ba,75b2e767-d4c2-4c60-af3e-e0308cc7ffa2,22.9,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD401/9073,LB91-6185-TD401 Local room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,440ae4cd-4b15-4e95-aca1-cbb9c3178b01,f1928faa-14f6-4de4-8c5c-301799071bb9,21.1,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD401/9073,LB91-6185-TD401 Local room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,bd0f1580-f370-4e3b-894d-7f29d79816ab,75b2e767-d4c2-4c60-af3e-e0308cc7ffa2,22.7,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD401/9084,LB91-6185-TD401 Local supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,80f6d050-8fdb-4f67-85bf-74de4af17b7c,f1928faa-14f6-4de4-8c5c-301799071bb9,7.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD401/9084,LB91-6185-TD401 Local supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,997b051a-2dd0-4190-a06c-1f5d95167874,75b2e767-d4c2-4c60-af3e-e0308cc7ffa2,36.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD401/9090,LB91-6185-TD401 CO2,CO2,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,a499a90c-2f74-478e-9971-cf031aacd21e,f1928faa-14f6-4de4-8c5c-301799071bb9,431.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD401/9090,LB91-6185-TD401 CO2,CO2,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,9f25e9c4-673f-4356-94c6-615b7b1116ff,75b2e767-d4c2-4c60-af3e-e0308cc7ffa2,491.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD402/4152,LB91-6185-TD402 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,5616785b-350d-4061-bab8-63a5a5008071,bbc739ac-6277-41ad-bf25-273a33503578,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD402/8006,LB91-6185-TD402 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,e3c2c218-36d1-4c1b-94fd-dc2943c7d443,bbc739ac-6277-41ad-bf25-273a33503578,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD402/8009,LB91-6185-TD402 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,579d4dae-f2bf-4581-bf32-5eee3c14fc14,bbc739ac-6277-41ad-bf25-273a33503578,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD402/9004,LB91-6185-TD402 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,77734017-1e32-4617-b78c-b9406430cc50,bbc739ac-6277-41ad-bf25-273a33503578,23.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD402/9070,LB91-6185-TD402 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,7999d9f7-156a-40b7-84f3-bc94e099459d,bbc739ac-6277-41ad-bf25-273a33503578,22.9,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD402/9073,LB91-6185-TD402 Local room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,87169aa6-0862-452e-997e-6f74bd68e9ee,bbc739ac-6277-41ad-bf25-273a33503578,23.2,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD402/9084,LB91-6185-TD402 Local supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,600c99d7-2750-4e2a-80d6-56b04c64291d,bbc739ac-6277-41ad-bf25-273a33503578,64.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-TD402/9090,LB91-6185-TD402 CO2,CO2,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,dd566893-9d48-46ba-9a07-80ca6b5457f9,bbc739ac-6277-41ad-bf25-273a33503578,492.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-VFD101/-12,LB91-6185-VFD101 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,170b0018-d44d-4cba-8671-f4051cbca5e4,fc86b3a5-ca7e-46dc-b98a-b88469a14be4,7.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-VFD101/4151,LB91-6185-VFD101 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,f3131fd4-1034-42e2-8aa1-c2ca053a9ce5,fc86b3a5-ca7e-46dc-b98a-b88469a14be4,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-VFD101/4152,LB91-6185-VFD101 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,b6402d6c-3cf5-43ca-bb4d-d34ca748f8d3,fc86b3a5-ca7e-46dc-b98a-b88469a14be4,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-VFD101/8006,LB91-6185-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,94248a38-d41a-452a-9997-ab6c46d7069e,fc86b3a5-ca7e-46dc-b98a-b88469a14be4,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-VFD101/8009,LB91-6185-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,50408bcf-4901-4956-93a9-4d8a3d52ee75,fc86b3a5-ca7e-46dc-b98a-b88469a14be4,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-VFD101/9004,LB91-6185-VFD101 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,44936964-b3d4-4584-bdcb-b56ce0961b47,fc86b3a5-ca7e-46dc-b98a-b88469a14be4,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6185-VFD101/9070,LB91-6185-VFD101 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,f80ba5c9-e992-4eed-9d3f-c8babf0c44db,fc86b3a5-ca7e-46dc-b98a-b88469a14be4,21.3,0.3,OK
Lindinvent,Lindinvent,LB91-6185-VFD101/9090,LB91-6185-VFD101 CO2,CO2,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,203a7842-d7f9-4886-b016-b00d8f9f4588,fc86b3a5-ca7e-46dc-b98a-b88469a14be4,431.0,0.3,OK
Lindinvent,Lindinvent,LB91-6187a-VFD101/-12,LB91-6187a-VFD101 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,45adaf06-a7b2-4018-9618-3da123ccbf46,ec34aa6a-87fa-49da-932c-362b17078aa0,18.0,0.3,OK
Lindinvent,Lindinvent,LB91-6187a-VFD101/4151,LB91-6187a-VFD101 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,af8c6d7b-d133-4b59-ae7a-9824dfc8227c,ec34aa6a-87fa-49da-932c-362b17078aa0,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6187a-VFD101/4152,LB91-6187a-VFD101 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,43a11c23-5c42-4530-9464-4111f290a4c1,ec34aa6a-87fa-49da-932c-362b17078aa0,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6187a-VFD101/8006,LB91-6187a-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,2c691936-ebc0-4759-a613-509a0ef52852,ec34aa6a-87fa-49da-932c-362b17078aa0,19.0,0.3,OK
Lindinvent,Lindinvent,LB91-6187a-VFD101/9004,LB91-6187a-VFD101 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,6bfe873b-5f31-4288-ac54-25078db32f25,ec34aa6a-87fa-49da-932c-362b17078aa0,100.0,0.3,OK
Lindinvent,Lindinvent,LB91-6187a-VFD101/9070,LB91-6187a-VFD101 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,7e4b0065-3f95-4c75-8295-275ee9b09458,ec34aa6a-87fa-49da-932c-362b17078aa0,21.7,0.3,OK
Lindinvent,Lindinvent,LB91-6189-TD401/4152,LB91-6189-TD401 Presence,Presence,IndoorAir,KOP/PRINT,6189,PLAN 9,2a3dd5e2-daa6-4a54-8bb0-0fd71a898f53,83b631eb-9260-473d-bb07-02589392e4a3,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6189-TD401/8006,LB91-6189-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KOP/PRINT,6189,PLAN 9,66090e09-c919-4d5d-865c-4eb9a4de9eac,83b631eb-9260-473d-bb07-02589392e4a3,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6189-TD401/9004,LB91-6189-TD401 Opening,State,SupplyAir,KOP/PRINT,6189,PLAN 9,7f80f74d-a9d2-4660-bbc3-6f3188da64c3,83b631eb-9260-473d-bb07-02589392e4a3,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6189-TD401/9070,LB91-6189-TD401 Room temperature,Temperature,IndoorAir,KOP/PRINT,6189,PLAN 9,a6cd982b-81a1-40a4-b250-f74da6903748,83b631eb-9260-473d-bb07-02589392e4a3,20.9,0.3,OK
Lindinvent,Lindinvent,LB91-6189-TD401/9073,LB91-6189-TD401 Local room temperature,Temperature,IndoorAir,KOP/PRINT,6189,PLAN 9,778e7d78-26a6-4cdd-bd3c-52c3224c5c00,83b631eb-9260-473d-bb07-02589392e4a3,20.9,0.3,OK
Lindinvent,Lindinvent,LB91-6189-TD401/9084,LB91-6189-TD401 Local supply air flow,Flow,SupplyAir,KOP/PRINT,6189,PLAN 9,99b89881-f1ec-41fc-a5b6-85eb3f357017,83b631eb-9260-473d-bb07-02589392e4a3,7.0,0.3,OK
Lindinvent,Lindinvent,LB91-6190-TD401/4152,LB91-6190-TD401 Presence,Presence,IndoorAir,KONTOR,6190,PLAN 9,c3a0d58b-3d66-4ec0-8f74-4a165e0eda34,33eebab2-6111-43f0-aaa2-6b740eb165d2,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6190-TD401/8006,LB91-6190-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,6190,PLAN 9,75c190df-d859-4beb-b19c-d12e2d775aa8,33eebab2-6111-43f0-aaa2-6b740eb165d2,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6190-TD401/9004,LB91-6190-TD401 Opening,State,SupplyAir,KONTOR,6190,PLAN 9,5a323fd3-d9b2-45e9-9979-ea777b59f4c0,33eebab2-6111-43f0-aaa2-6b740eb165d2,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6190-TD401/9070,LB91-6190-TD401 Room temperature,Temperature,IndoorAir,KONTOR,6190,PLAN 9,3693bf2f-5196-42ab-9e16-40cf588f1c95,33eebab2-6111-43f0-aaa2-6b740eb165d2,22.2,0.3,OK
Lindinvent,Lindinvent,LB91-6190-TD401/9073,LB91-6190-TD401 Local room temperature,Temperature,IndoorAir,KONTOR,6190,PLAN 9,555a1ecd-9343-46ac-af94-9ad5dd6f1115,33eebab2-6111-43f0-aaa2-6b740eb165d2,22.2,0.3,OK
Lindinvent,Lindinvent,LB91-6190-TD401/9084,LB91-6190-TD401 Local supply air flow,Flow,SupplyAir,KONTOR,6190,PLAN 9,ebd05230-cb60-40a5-a627-90835e3585ee,33eebab2-6111-43f0-aaa2-6b740eb165d2,8.0,0.3,OK
Lindinvent,Lindinvent,LB91-6191-HD101/8006,LB91-6191-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,6191,PLAN 9,eab348b7-aa8c-48e7-9aa4-04308403b5d5,450c1900-4546-4c9e-bbb6-b583ba93de07,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6191-HD101/9070,LB91-6191-HD101 Room temperature,Temperature,IndoorAir,KONTOR,6191,PLAN 9,1053dc64-cff9-4082-900f-9f1d0871114a,450c1900-4546-4c9e-bbb6-b583ba93de07,20.9,0.3,OK
Lindinvent,Lindinvent,LB91-6191-HD102/8006,LB91-6191-HD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,6191,PLAN 9,0e561919-d3c1-46a2-bf3c-0280849740ac,9c444cec-02e0-4c1a-85c7-cb87757b5f23,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6191-HD102/9070,LB91-6191-HD102 Room temperature,Temperature,IndoorAir,KONTOR,6191,PLAN 9,5610ed10-409b-4a53-91c1-708157814722,9c444cec-02e0-4c1a-85c7-cb87757b5f23,22.2,0.3,OK
Lindinvent,Lindinvent,LB91-6191-HD103/8006,LB91-6191-HD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,6191,PLAN 9,5b53aca4-a14f-4db8-aca9-d0afad28b6c0,740eb9a0-9319-49ed-be12-37dcdfc877d4,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6191-HD103/9070,LB91-6191-HD103 Room temperature,Temperature,IndoorAir,KONTOR,6191,PLAN 9,4e0b51b3-bf9c-4633-ac84-08312c5f11a1,740eb9a0-9319-49ed-be12-37dcdfc877d4,22.2,0.3,OK
Lindinvent,Lindinvent,LB91-6191-HD104/8006,LB91-6191-HD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,6191,PLAN 9,472f4ad9-6da6-4a81-aac7-1e657708dc2e,b5a4b0e9-7c63-40b3-a577-633045edb56c,21.5,0.3,OK
Lindinvent,Lindinvent,LB91-6191-HD104/9070,LB91-6191-HD104 Room temperature,Temperature,IndoorAir,KONTOR,6191,PLAN 9,215ea7b2-5477-45a2-8cc6-f3607157a1bd,b5a4b0e9-7c63-40b3-a577-633045edb56c,21.4,0.3,OK
