family,system,littera,popularName,quantityKind,placement,room_name,room_littera,storey,sensor_id,parent_device_id,latest_value,age_hours_at_probe,edgeStatus
Lindinvent,Lindinvent,LB91-6191-HD105/8006,LB91-6191-HD105 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,6191,PLAN 9,22c3bcfa-c5fb-4151-9800-81bd00e6fe95,688602ba-d0e7-40da-bff0-9f5c71ef90b7,23.0,0.3,OK
Lindinvent,Lindinvent,LB91-6191-HD105/9070,LB91-6191-HD105 Room temperature,Temperature,IndoorAir,KONTOR,6191,PLAN 9,334a6094-b171-49af-991e-3ddcc8c4767a,688602ba-d0e7-40da-bff0-9f5c71ef90b7,21.4,0.3,OK
Lindinvent,Lindinvent,LB91-6191-HD106/8006,LB91-6191-HD106 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,6191,PLAN 9,37f88a7e-d9ac-4d47-a505-0e7d227184e9,6f938755-5a17-4089-b7cd-eb3cfcc8ccc9,21.5,0.3,OK
Lindinvent,Lindinvent,LB91-6191-HD106/9070,LB91-6191-HD106 Room temperature,Temperature,IndoorAir,KONTOR,6191,PLAN 9,5a7dd5e7-1e90-492f-b044-936c649134d1,6f938755-5a17-4089-b7cd-eb3cfcc8ccc9,21.4,0.3,OK
Lindinvent,Lindinvent,LB91-6191-HD107/8006,LB91-6191-HD107 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,6191,PLAN 9,7d78393f-91e8-472d-abfe-03551ae6786f,c05d16f9-c01f-481a-9402-e4f2887fb0e6,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6191-HD107/9070,LB91-6191-HD107 Room temperature,Temperature,IndoorAir,KONTOR,6191,PLAN 9,f4cbc71f-33dd-4551-abfa-094beb22bc43,c05d16f9-c01f-481a-9402-e4f2887fb0e6,21.4,0.3,OK
Lindinvent,Lindinvent,LB91-6191-HD108/8006,LB91-6191-HD108 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,6191,PLAN 9,cb811b89-2287-466d-88c8-85eb6eb225ca,e6a9a399-ad41-4387-a0b9-ad293b244409,21.5,0.3,OK
Lindinvent,Lindinvent,LB91-6191-HD108/9070,LB91-6191-HD108 Room temperature,Temperature,IndoorAir,KONTOR,6191,PLAN 9,45374077-d645-41e0-b43e-44ba4770d6b3,e6a9a399-ad41-4387-a0b9-ad293b244409,21.4,0.3,OK
Lindinvent,Lindinvent,LB91-6191-TD401/4152,LB91-6191-TD401 Presence,Presence,IndoorAir,KONTOR,6191,PLAN 9,19261406-0506-45c6-8e58-06bfdf336254,a0b81376-0576-4c1e-940f-26a83e54473d,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6191-TD401/8006,LB91-6191-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,6191,PLAN 9,ebd3b3fe-bc7a-4893-a9fe-572df0ed24fb,a0b81376-0576-4c1e-940f-26a83e54473d,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6191-TD401/8009,LB91-6191-TD401 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,6191,PLAN 9,8d28fda2-52dd-49a0-93bc-a72fc24d1582,a0b81376-0576-4c1e-940f-26a83e54473d,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6191-TD401/9004,LB91-6191-TD401 Opening,State,SupplyAir,KONTOR,6191,PLAN 9,404327cf-f03d-41b2-9c9d-50c59a71e7b6,a0b81376-0576-4c1e-940f-26a83e54473d,12.0,0.3,OK
Lindinvent,Lindinvent,LB91-6191-TD401/9070,LB91-6191-TD401 Room temperature,Temperature,IndoorAir,KONTOR,6191,PLAN 9,4ed0fb51-3243-4ea8-9beb-1997a1b9bf35,a0b81376-0576-4c1e-940f-26a83e54473d,21.4,0.3,OK
Lindinvent,Lindinvent,LB91-6191-TD401/9073,LB91-6191-TD401 Local room temperature,Temperature,IndoorAir,KONTOR,6191,PLAN 9,42227dde-820f-4ad7-8c55-7ddcfc8001d6,a0b81376-0576-4c1e-940f-26a83e54473d,21.3,0.3,OK
Lindinvent,Lindinvent,LB91-6191-TD401/9084,LB91-6191-TD401 Local supply air flow,Flow,SupplyAir,KONTOR,6191,PLAN 9,3714caee-40eb-42c6-b042-734c05fa78cc,a0b81376-0576-4c1e-940f-26a83e54473d,37.0,0.3,OK
Lindinvent,Lindinvent,LB91-6191-TD401/9090,LB91-6191-TD401 CO2,CO2,IndoorAir,KONTOR,6191,PLAN 9,658fdbe8-e94f-4191-8435-6eaa4d526bbc,a0b81376-0576-4c1e-940f-26a83e54473d,422.0,0.3,OK
Lindinvent,Lindinvent,LB91-6193-TD401/4152,LB91-6193-TD401 Presence,Presence,IndoorAir,KONTOR,6193,PLAN 9,d2a9651f-d2fe-47c7-a448-43101492ae71,a389b8b5-6cf0-4e61-96ec-44666976778d,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6193-TD401/8006,LB91-6193-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,6193,PLAN 9,e59e958f-1027-4dad-85c8-664ef68d93aa,a389b8b5-6cf0-4e61-96ec-44666976778d,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6193-TD401/8009,LB91-6193-TD401 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,KONTOR,6193,PLAN 9,b70a4871-39db-461f-b783-58b5f45f8192,a389b8b5-6cf0-4e61-96ec-44666976778d,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6193-TD401/9004,LB91-6193-TD401 Opening,State,SupplyAir,KONTOR,6193,PLAN 9,bb1ea0cf-6eab-474d-82a9-aabc7872f574,a389b8b5-6cf0-4e61-96ec-44666976778d,11.0,0.3,OK
Lindinvent,Lindinvent,LB91-6193-TD401/9070,LB91-6193-TD401 Room temperature,Temperature,IndoorAir,KONTOR,6193,PLAN 9,966d927c-aa30-4de3-86be-dfb024123d3c,a389b8b5-6cf0-4e61-96ec-44666976778d,21.4,0.3,OK
Lindinvent,Lindinvent,LB91-6193-TD401/9073,LB91-6193-TD401 Local room temperature,Temperature,IndoorAir,KONTOR,6193,PLAN 9,da32a189-567a-4353-996a-c8ea31034ef8,a389b8b5-6cf0-4e61-96ec-44666976778d,21.4,0.3,OK
Lindinvent,Lindinvent,LB91-6193-TD401/9084,LB91-6193-TD401 Local supply air flow,Flow,SupplyAir,KONTOR,6193,PLAN 9,68122313-950a-4cad-b1b5-18614f84f9a9,a389b8b5-6cf0-4e61-96ec-44666976778d,35.0,0.3,OK
Lindinvent,Lindinvent,LB91-6193-TD401/9090,LB91-6193-TD401 CO2,CO2,IndoorAir,KONTOR,6193,PLAN 9,e41a2331-32f2-47ca-90f4-59cad63efab2,a389b8b5-6cf0-4e61-96ec-44666976778d,422.0,0.3,OK
Lindinvent,Lindinvent,LB91-6194-TD401/4152,LB91-6194-TD401 Presence,Presence,IndoorAir,MÖTE,6194,PLAN 9,e6af5c1a-3873-42f1-809a-a0c4e95a8b60,c3461be8-9193-43e8-82a3-1f92c01a2256,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6194-TD401/8006,LB91-6194-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6194,PLAN 9,dbe7bf4a-eb4b-4124-ade6-18739593752d,c3461be8-9193-43e8-82a3-1f92c01a2256,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6194-TD401/8009,LB91-6194-TD401 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6194,PLAN 9,436966ba-b1f9-48c1-9bad-fb8070ee9cad,c3461be8-9193-43e8-82a3-1f92c01a2256,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6194-TD401/9004,LB91-6194-TD401 Opening,State,SupplyAir,MÖTE,6194,PLAN 9,7e4607d7-6d3e-4914-904f-60a1a8388b5a,c3461be8-9193-43e8-82a3-1f92c01a2256,12.0,0.3,OK
Lindinvent,Lindinvent,LB91-6194-TD401/9070,LB91-6194-TD401 Room temperature,Temperature,IndoorAir,MÖTE,6194,PLAN 9,7a3919cf-66e1-46a6-a14f-01ce33db196b,c3461be8-9193-43e8-82a3-1f92c01a2256,21.4,0.3,OK
Lindinvent,Lindinvent,LB91-6194-TD401/9073,LB91-6194-TD401 Local room temperature,Temperature,IndoorAir,MÖTE,6194,PLAN 9,7eb0df75-8a70-42ab-8be4-55010d7c76d4,c3461be8-9193-43e8-82a3-1f92c01a2256,21.4,0.3,OK
Lindinvent,Lindinvent,LB91-6194-TD401/9084,LB91-6194-TD401 Local supply air flow,Flow,SupplyAir,MÖTE,6194,PLAN 9,6504e25d-4cf0-45be-8fcc-167038709a87,c3461be8-9193-43e8-82a3-1f92c01a2256,35.0,0.3,OK
Lindinvent,Lindinvent,LB91-6194-TD401/9090,LB91-6194-TD401 CO2,CO2,IndoorAir,MÖTE,6194,PLAN 9,fa1906a1-b5a4-45ec-a701-120fe1eaac26,c3461be8-9193-43e8-82a3-1f92c01a2256,422.0,0.3,OK
Lindinvent,Lindinvent,LB91-6195-HD101/8006,LB91-6195-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6195,PLAN 9,74f1755a-e72b-49a0-a2f0-8662a0c87d14,424c7bb8-2d35-412d-bfda-8026e577eeaa,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6195-HD101/9070,LB91-6195-HD101 Room temperature,Temperature,IndoorAir,MÖTE,6195,PLAN 9,b0acc096-c3c9-47a9-86e9-5072b36e416d,424c7bb8-2d35-412d-bfda-8026e577eeaa,21.4,0.3,OK
Lindinvent,Lindinvent,LB91-6195-HD102/8006,LB91-6195-HD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6195,PLAN 9,b70551f9-f9e3-43a9-9fb4-e97d723aea43,1002a767-67fc-42de-886c-aa6af4653773,21.5,0.3,OK
Lindinvent,Lindinvent,LB91-6195-HD102/9070,LB91-6195-HD102 Room temperature,Temperature,IndoorAir,MÖTE,6195,PLAN 9,31030125-87bb-4230-a244-1bd313069a61,1002a767-67fc-42de-886c-aa6af4653773,21.4,0.3,OK
Lindinvent,Lindinvent,LB91-6195-HD103/8006,LB91-6195-HD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6195,PLAN 9,9705ae10-0433-4944-b52e-4916b50aa647,79987e2c-3630-4fb8-a064-807f86a1444a,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6195-HD103/9070,LB91-6195-HD103 Room temperature,Temperature,IndoorAir,MÖTE,6195,PLAN 9,22c50a3e-7461-466e-a44c-1ec3f43b8282,79987e2c-3630-4fb8-a064-807f86a1444a,21.4,0.3,OK
Lindinvent,Lindinvent,LB91-6195-HD104/8006,LB91-6195-HD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6195,PLAN 9,938e8fdb-4344-4815-a18b-13c89e764892,9e486fab-56ae-4907-ac92-2e0cf49ff179,21.5,0.3,OK
Lindinvent,Lindinvent,LB91-6195-HD104/9070,LB91-6195-HD104 Room temperature,Temperature,IndoorAir,MÖTE,6195,PLAN 9,dd43b905-d86c-4816-97f4-2793329ff5c5,9e486fab-56ae-4907-ac92-2e0cf49ff179,21.4,0.3,OK
Lindinvent,Lindinvent,LB91-6195-HD105/8006,LB91-6195-HD105 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6195,PLAN 9,9527b3ed-be38-4df4-be08-d7e8d0e4a1ab,b890423f-3c39-41d8-b92e-b9e5c142a1c3,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6195-HD105/9070,LB91-6195-HD105 Room temperature,Temperature,IndoorAir,MÖTE,6195,PLAN 9,dd858157-3763-4bff-9a8a-3dba029c9885,b890423f-3c39-41d8-b92e-b9e5c142a1c3,21.4,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD401/4152,LB91-6195-TD401 Presence,Presence,IndoorAir,MÖTE,6195,PLAN 9,a84f675a-f296-4b91-b577-9cb6a1e28f4e,2ef100c5-b1c9-4fdb-901a-dc0c7ad78d3c,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD401/8006,LB91-6195-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6195,PLAN 9,449de363-1c7d-4e72-b6ae-5946487a089b,2ef100c5-b1c9-4fdb-901a-dc0c7ad78d3c,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD401/8009,LB91-6195-TD401 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6195,PLAN 9,624c4d10-59fe-4878-8cc3-6943ac8cfbe1,2ef100c5-b1c9-4fdb-901a-dc0c7ad78d3c,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD401/9004,LB91-6195-TD401 Opening,State,SupplyAir,MÖTE,6195,PLAN 9,e4e42909-9bdd-4b43-871e-401b0bc7b78f,2ef100c5-b1c9-4fdb-901a-dc0c7ad78d3c,11.0,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD401/9070,LB91-6195-TD401 Room temperature,Temperature,IndoorAir,MÖTE,6195,PLAN 9,1acd16c3-364d-48c0-87aa-d0e4673dc892,2ef100c5-b1c9-4fdb-901a-dc0c7ad78d3c,22.3,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD401/9073,LB91-6195-TD401 Local room temperature,Temperature,IndoorAir,MÖTE,6195,PLAN 9,459dcd68-fcb2-4f7b-af7c-eb8c4cb034ae,2ef100c5-b1c9-4fdb-901a-dc0c7ad78d3c,22.7,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD401/9084,LB91-6195-TD401 Local supply air flow,Flow,SupplyAir,MÖTE,6195,PLAN 9,4e01ae9c-6138-4560-a9f0-a1d45e74a76c,2ef100c5-b1c9-4fdb-901a-dc0c7ad78d3c,31.0,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD401/9090,LB91-6195-TD401 CO2,CO2,IndoorAir,MÖTE,6195,PLAN 9,f17d91d6-be36-4cbc-ad13-d3d60026fece,2ef100c5-b1c9-4fdb-901a-dc0c7ad78d3c,481.0,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD402/4152,LB91-6195-TD402 Presence,Presence,IndoorAir,MÖTE,6195,PLAN 9,daca6fe7-d434-4b23-946f-13f5f6e7bd6d,683d3ecb-53b7-4a58-9fe1-ef3ea0268087,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD402/8006,LB91-6195-TD402 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6195,PLAN 9,cb62cbcd-9712-404d-8811-017825b3967b,683d3ecb-53b7-4a58-9fe1-ef3ea0268087,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD402/8009,LB91-6195-TD402 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6195,PLAN 9,1366febf-d3b7-4593-9748-53fa2c4fb846,683d3ecb-53b7-4a58-9fe1-ef3ea0268087,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD402/9004,LB91-6195-TD402 Opening,State,SupplyAir,MÖTE,6195,PLAN 9,be6330fc-324e-490e-ae10-3f765cb412b6,683d3ecb-53b7-4a58-9fe1-ef3ea0268087,10.0,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD402/9070,LB91-6195-TD402 Room temperature,Temperature,IndoorAir,MÖTE,6195,PLAN 9,7299b3ee-1408-4832-b676-b391062b4ce0,683d3ecb-53b7-4a58-9fe1-ef3ea0268087,22.4,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD402/9073,LB91-6195-TD402 Local room temperature,Temperature,IndoorAir,MÖTE,6195,PLAN 9,5cdc3ecb-72d3-40da-93c6-fb715a49c73e,683d3ecb-53b7-4a58-9fe1-ef3ea0268087,22.2,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD402/9084,LB91-6195-TD402 Local supply air flow,Flow,SupplyAir,MÖTE,6195,PLAN 9,467ef9c9-ee1e-484d-8da9-304e96f94635,683d3ecb-53b7-4a58-9fe1-ef3ea0268087,31.0,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD402/9090,LB91-6195-TD402 CO2,CO2,IndoorAir,MÖTE,6195,PLAN 9,c49a95de-a591-4667-934c-de2cd81514b4,683d3ecb-53b7-4a58-9fe1-ef3ea0268087,480.0,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD403/4152,LB91-6195-TD403 Presence,Presence,IndoorAir,MÖTE,6195,PLAN 9,0724d011-69c4-4983-a793-22100b531317,d59d64f3-5776-4300-aa9c-0e89e92ed849,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD403/8006,LB91-6195-TD403 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6195,PLAN 9,007763c9-0421-4ffe-b4fb-d3a77564e5e5,d59d64f3-5776-4300-aa9c-0e89e92ed849,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD403/8009,LB91-6195-TD403 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6195,PLAN 9,ba31704b-1c1a-40d0-bae1-beeb48ccb14b,d59d64f3-5776-4300-aa9c-0e89e92ed849,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD403/9004,LB91-6195-TD403 Opening,State,SupplyAir,MÖTE,6195,PLAN 9,9f949eef-a78a-496c-9da0-a8e3a840f635,d59d64f3-5776-4300-aa9c-0e89e92ed849,11.0,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD403/9070,LB91-6195-TD403 Room temperature,Temperature,IndoorAir,MÖTE,6195,PLAN 9,f0dd6e2e-4abc-464c-9880-199f5eeeb45d,d59d64f3-5776-4300-aa9c-0e89e92ed849,22.4,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD403/9073,LB91-6195-TD403 Local room temperature,Temperature,IndoorAir,MÖTE,6195,PLAN 9,ca04971b-6edb-42bc-8b9f-3e50c32eb5bd,d59d64f3-5776-4300-aa9c-0e89e92ed849,22.2,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD403/9084,LB91-6195-TD403 Local supply air flow,Flow,SupplyAir,MÖTE,6195,PLAN 9,67e34424-4ec1-403b-bfc3-39c939386e06,d59d64f3-5776-4300-aa9c-0e89e92ed849,29.0,0.3,OK
Lindinvent,Lindinvent,LB91-6195-TD403/9090,LB91-6195-TD403 CO2,CO2,IndoorAir,MÖTE,6195,PLAN 9,d52b472d-81d1-4859-9572-e3e2e7b60937,d59d64f3-5776-4300-aa9c-0e89e92ed849,480.0,0.3,OK
Lindinvent,Lindinvent,LB91-6196-HD101/8006,LB91-6196-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6196,PLAN 9,4ec4c5a8-98ed-4639-bfbd-cba08e7cb1eb,387c5894-6e6d-423a-b5f6-b9f96e19f133,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6196-HD101/9070,LB91-6196-HD101 Room temperature,Temperature,IndoorAir,MÖTE,6196,PLAN 9,dc3fe2f5-20db-41c3-bb1f-891a2ad7d5eb,387c5894-6e6d-423a-b5f6-b9f96e19f133,21.7,0.3,OK
Lindinvent,Lindinvent,LB91-6196-HD102/8006,LB91-6196-HD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6196,PLAN 9,67241578-96d2-4c71-b396-047a82264069,3cc12083-049f-46bb-b021-f30e08279242,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6196-HD102/9070,LB91-6196-HD102 Room temperature,Temperature,IndoorAir,MÖTE,6196,PLAN 9,4fc4db74-53c0-4f32-8909-048c1815909f,3cc12083-049f-46bb-b021-f30e08279242,21.7,0.3,OK
Lindinvent,Lindinvent,LB91-6196-HD103/8006,LB91-6196-HD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6196,PLAN 9,e430dbdb-a0b2-4813-b85d-e7ffeb000f1c,074c7119-aa15-4d56-b15a-a724537b0971,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6196-HD103/9070,LB91-6196-HD103 Room temperature,Temperature,IndoorAir,MÖTE,6196,PLAN 9,9196b8ba-8fcb-4286-8e80-c81638a8e0db,074c7119-aa15-4d56-b15a-a724537b0971,21.6,0.3,OK
Lindinvent,Lindinvent,LB91-6196-HD104/8006,LB91-6196-HD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6196,PLAN 9,79672065-e545-4a7f-b598-e4e71581fe4d,6d855683-3904-433d-8aa1-97549ce9f57c,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6196-HD104/9070,LB91-6196-HD104 Room temperature,Temperature,IndoorAir,MÖTE,6196,PLAN 9,3765536e-8eea-40a6-87cb-df421577d5ba,6d855683-3904-433d-8aa1-97549ce9f57c,21.7,0.3,OK
Lindinvent,Lindinvent,LB91-6196-HD105/8006,LB91-6196-HD105 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6196,PLAN 9,d65d52e0-dee5-4b55-879d-15f00a8ccebf,75587d74-06d0-4c3b-a642-c18e922297d2,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6196-HD105/9070,LB91-6196-HD105 Room temperature,Temperature,IndoorAir,MÖTE,6196,PLAN 9,8226b0de-8131-476e-a641-ef47e3f11f89,75587d74-06d0-4c3b-a642-c18e922297d2,22.4,0.3,OK
Lindinvent,Lindinvent,LB91-6196-HD106/8006,LB91-6196-HD106 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6196,PLAN 9,d5cfa7f8-c11d-4f3a-9d5e-150538b8e196,182605cf-d002-4a79-b5af-0c83888fbb92,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6196-HD106/9070,LB91-6196-HD106 Room temperature,Temperature,IndoorAir,MÖTE,6196,PLAN 9,e7289953-961a-4515-9914-e9fbe0f44014,182605cf-d002-4a79-b5af-0c83888fbb92,22.3,0.3,OK
Lindinvent,Lindinvent,LB91-6196-HD107/8006,LB91-6196-HD107 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6196,PLAN 9,33edf781-13d1-4e63-bd6c-3b4702f9fe57,f8d1d29c-c3bd-4e3c-add6-7d318f44a904,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6196-HD107/9070,LB91-6196-HD107 Room temperature,Temperature,IndoorAir,MÖTE,6196,PLAN 9,293a2736-ced5-4994-b592-a40c2f45c96f,f8d1d29c-c3bd-4e3c-add6-7d318f44a904,22.4,0.3,OK
Lindinvent,Lindinvent,LB91-6196-HD108/8006,LB91-6196-HD108 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6196,PLAN 9,7e78273c-c0a5-488d-8bb2-f242c01fd36f,1b366f84-f3a4-4b62-9c8b-35511d21884a,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6196-HD108/9070,LB91-6196-HD108 Room temperature,Temperature,IndoorAir,MÖTE,6196,PLAN 9,45019f88-fe44-4737-a96c-753ba9955da8,1b366f84-f3a4-4b62-9c8b-35511d21884a,22.3,0.3,OK
Lindinvent,Lindinvent,LB91-6196-HD109/8006,LB91-6196-HD109 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6196,PLAN 9,a1e54454-1255-4434-85c7-e5acbcc8022f,da0de7e9-3151-4046-afc3-52cf00764471,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6196-HD109/9070,LB91-6196-HD109 Room temperature,Temperature,IndoorAir,MÖTE,6196,PLAN 9,fb5a193e-6554-4205-9f0b-9c3758afa842,da0de7e9-3151-4046-afc3-52cf00764471,22.3,0.3,OK
Lindinvent,Lindinvent,LB91-6196-TD401/4152,LB91-6196-TD401 Presence,Presence,IndoorAir,MÖTE,6196,PLAN 9,3fc023d0-3950-4249-82c4-b5dafd624b4a,322a7b9a-8d95-452e-9d57-5b91d49ec304,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6196-TD401/8006,LB91-6196-TD401 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6196,PLAN 9,c712c234-528e-4dc9-8b26-d0b629df4f31,322a7b9a-8d95-452e-9d57-5b91d49ec304,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6196-TD401/8009,LB91-6196-TD401 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6196,PLAN 9,9af386db-44a5-4f0a-8907-78c845618c56,322a7b9a-8d95-452e-9d57-5b91d49ec304,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6196-TD401/9004,LB91-6196-TD401 Opening,State,SupplyAir,MÖTE,6196,PLAN 9,4e6c985f-6380-4319-870e-7553e5188186,322a7b9a-8d95-452e-9d57-5b91d49ec304,2.0,0.3,OK
Lindinvent,Lindinvent,LB91-6196-TD401/9070,LB91-6196-TD401 Room temperature,Temperature,IndoorAir,MÖTE,6196,PLAN 9,caa14b35-ec01-44ca-9c4d-f88469d5f9dc,322a7b9a-8d95-452e-9d57-5b91d49ec304,21.7,0.3,OK
Lindinvent,Lindinvent,LB91-6196-TD401/9073,LB91-6196-TD401 Local room temperature,Temperature,IndoorAir,MÖTE,6196,PLAN 9,5a8c2115-0491-49e8-91aa-aeda20310944,322a7b9a-8d95-452e-9d57-5b91d49ec304,21.9,0.3,OK
Lindinvent,Lindinvent,LB91-6196-TD401/9084,LB91-6196-TD401 Local supply air flow,Flow,SupplyAir,MÖTE,6196,PLAN 9,c315f0cb-843a-4ef7-abbe-9dcdb00eb56a,322a7b9a-8d95-452e-9d57-5b91d49ec304,10.0,0.3,OK
Lindinvent,Lindinvent,LB91-6196-TD401/9090,LB91-6196-TD401 CO2,CO2,IndoorAir,MÖTE,6196,PLAN 9,d41eea00-793d-4b3c-9f2f-e8ce6f2de747,322a7b9a-8d95-452e-9d57-5b91d49ec304,442.0,0.3,OK
Lindinvent,Lindinvent,LB91-6196-TD402/4152,LB91-6196-TD402 Presence,Presence,IndoorAir,MÖTE,6196,PLAN 9,7f66428d-e101-4b3a-b789-c3385f0b43f1,2e1e8631-3772-4374-8a84-b812f13242f0,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6196-TD402/8006,LB91-6196-TD402 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6196,PLAN 9,5e96845d-1f1f-4415-81ce-975992ec42e8,2e1e8631-3772-4374-8a84-b812f13242f0,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6196-TD402/8009,LB91-6196-TD402 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6196,PLAN 9,cf409556-5e81-4327-b299-30650163f963,2e1e8631-3772-4374-8a84-b812f13242f0,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6196-TD402/9004,LB91-6196-TD402 Opening,State,SupplyAir,MÖTE,6196,PLAN 9,e1081a1a-4179-4f7a-80e3-a95c8f394500,2e1e8631-3772-4374-8a84-b812f13242f0,3.0,0.3,OK
Lindinvent,Lindinvent,LB91-6196-TD402/9070,LB91-6196-TD402 Room temperature,Temperature,IndoorAir,MÖTE,6196,PLAN 9,44309125-aff3-4761-a8b7-daebd59f8c9b,2e1e8631-3772-4374-8a84-b812f13242f0,21.7,0.3,OK
Lindinvent,Lindinvent,LB91-6196-TD402/9073,LB91-6196-TD402 Local room temperature,Temperature,IndoorAir,MÖTE,6196,PLAN 9,cedf0c29-64a7-4fb4-aced-3de796a52c49,2e1e8631-3772-4374-8a84-b812f13242f0,21.4,0.3,OK
Lindinvent,Lindinvent,LB91-6196-TD402/9084,LB91-6196-TD402 Local supply air flow,Flow,SupplyAir,MÖTE,6196,PLAN 9,d4b04baa-d3e4-431f-b37f-bc863bf9c1ea,2e1e8631-3772-4374-8a84-b812f13242f0,10.0,0.3,OK
Lindinvent,Lindinvent,LB91-6196-TD402/9090,LB91-6196-TD402 CO2,CO2,IndoorAir,MÖTE,6196,PLAN 9,4621ca0e-6d27-4373-ae84-ac46666b530d,2e1e8631-3772-4374-8a84-b812f13242f0,442.0,0.3,OK
Lindinvent,Lindinvent,LB91-6197-HD101/8006,LB91-6197-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6197,PLAN 9,41f69308-9d4e-40e7-b053-3c71d8d6f34b,1d4474f1-a3cc-4c8b-9040-e834800398d2,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6197-HD101/9070,LB91-6197-HD101 Room temperature,Temperature,IndoorAir,MÖTE,6197,PLAN 9,bdea6334-299a-447c-a544-d31c2fc81915,1d4474f1-a3cc-4c8b-9040-e834800398d2,22.9,0.3,OK
Lindinvent,Lindinvent,LB91-6197-HD102/8006,LB91-6197-HD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6197,PLAN 9,68eb07f8-ee32-4691-a884-6cb8e20f32a0,64c7b714-b136-4ac6-9572-9aecd4cb5a54,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6197-HD102/9070,LB91-6197-HD102 Room temperature,Temperature,IndoorAir,MÖTE,6197,PLAN 9,68d59e93-8db8-452c-ad08-e2b09e53d2ce,64c7b714-b136-4ac6-9572-9aecd4cb5a54,22.9,0.3,OK
Lindinvent,Lindinvent,LB91-6197-HD103/8006,LB91-6197-HD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6197,PLAN 9,34fc705f-5b09-47b0-bdc2-9ad32726f8b8,06adbf7b-0154-42fb-a02d-01f78bd827b9,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6197-HD103/9070,LB91-6197-HD103 Room temperature,Temperature,IndoorAir,MÖTE,6197,PLAN 9,a7a0bb80-4ce4-4b22-87cc-37845ad33ee3,06adbf7b-0154-42fb-a02d-01f78bd827b9,22.9,0.3,OK
Lindinvent,Lindinvent,LB91-6197-VFD101/-12,LB91-6197-VFD101 Supply air flow,Flow,SupplyAir,MÖTE,6197,PLAN 9,e515e398-e2f3-4c43-a245-bc2bf1a0c3a6,edc46ae2-9001-4fbe-902b-0a81e1123201,83.0,0.3,OK
Lindinvent,Lindinvent,LB91-6197-VFD101/8006,LB91-6197-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6197,PLAN 9,a754476d-d041-49a6-8746-346d5ae7dcb8,edc46ae2-9001-4fbe-902b-0a81e1123201,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6197-VFD101/8009,LB91-6197-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6197,PLAN 9,714a7eaa-e647-4437-9dee-ec5be30da8e3,edc46ae2-9001-4fbe-902b-0a81e1123201,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6197-VFD101/9070,LB91-6197-VFD101 Room temperature,Temperature,IndoorAir,MÖTE,6197,PLAN 9,3f96a125-6022-46a1-b1c7-488ce9c209eb,edc46ae2-9001-4fbe-902b-0a81e1123201,22.9,0.3,OK
Lindinvent,Lindinvent,LB91-6197-VFD101/9090,LB91-6197-VFD101 CO2,CO2,IndoorAir,MÖTE,6197,PLAN 9,49f8345e-5b47-4a35-af50-0cac2d671da1,edc46ae2-9001-4fbe-902b-0a81e1123201,438.0,0.3,OK
Lindinvent,Lindinvent,LB91-6198b-KTD101/-13,LB91-6198b-KTD101 Exhaust air flow,Flow,ExhaustAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,d1e40bbb-f3bb-4ab7-98fd-628d85811dd0,cd408859-29d0-4481-b59d-ca64daac0664,-44.0,0.3,OK
Lindinvent,Lindinvent,LB91-6198b-KTD101/-20,LB91-6198b-KTD101 Pressure,Pressure,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,a2d2790c-5f4d-4e65-96db-92723f2d6da3,cd408859-29d0-4481-b59d-ca64daac0664,50.0,0.3,OK
Lindinvent,Lindinvent,LB91-6198b-KTD101/8007,LB91-6198b-KTD101 Pressure setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,a9b4ebc5-c431-4cc2-93ca-6c07fcebecdd,cd408859-29d0-4481-b59d-ca64daac0664,50.0,0.3,OK
Lindinvent,Lindinvent,LB91-6198b-VFD101/-12,LB91-6198b-VFD101 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,5495bc0b-18ff-4bac-977d-47806ab65ed7,123fc065-0478-43d5-aab6-08d111fb0fd7,10.0,0.3,OK
Lindinvent,Lindinvent,LB91-6198b-VFD101/4151,LB91-6198b-VFD101 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,6447d3da-0cf5-47b2-888a-1471733e21a9,123fc065-0478-43d5-aab6-08d111fb0fd7,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6198b-VFD101/4152,LB91-6198b-VFD101 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,5238a330-3aee-4c8f-9c2c-1a32c2a4ccca,123fc065-0478-43d5-aab6-08d111fb0fd7,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6198b-VFD101/8006,LB91-6198b-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,c431307f-5378-490e-991f-d5f0d6bae896,123fc065-0478-43d5-aab6-08d111fb0fd7,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6198b-VFD101/9004,LB91-6198b-VFD101 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,0b41d8ed-7aef-4686-9d2d-f1ad521a55aa,123fc065-0478-43d5-aab6-08d111fb0fd7,27.0,0.3,OK
Lindinvent,Lindinvent,LB91-6198b-VFD101/9070,LB91-6198b-VFD101 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,27beb889-24d0-49a5-83b4-c50504008a70,123fc065-0478-43d5-aab6-08d111fb0fd7,21.7,0.3,OK
Lindinvent,Lindinvent,LB91-6199-KTD101/-12,LB91-6199-KTD101 Supply air flow,Flow,SupplyAir,PASS,6199,PLAN 9,9e687afb-4836-47f6-b703-2ac372fd2784,49f6cbdb-e8ba-480b-996e-28d97d22e02b,1245.0,0.3,OK
Lindinvent,Lindinvent,LB91-6199-KTD101/-20,LB91-6199-KTD101 Pressure,Pressure,IndoorAir,PASS,6199,PLAN 9,2aa1a419-fd52-41c1-95eb-dc91023fa5a6,49f6cbdb-e8ba-480b-996e-28d97d22e02b,201.8,0.3,OK
Lindinvent,Lindinvent,LB91-6199-KTD101/8007,LB91-6199-KTD101 Pressure setpoint,CapabilityTypeSetpoint,IndoorAir,PASS,6199,PLAN 9,b990d2df-a4d7-468b-a483-6ae3978d264d,49f6cbdb-e8ba-480b-996e-28d97d22e02b,200.0,0.3,OK
Lindinvent,Lindinvent,LB91-6200-HD101/8006,LB91-6200-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6200,PLAN 9,12c7b42c-c5eb-437a-941c-3d78b00f6f24,9c449b4d-1de2-4ecd-9938-a2b847a5584f,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6200-HD101/9070,LB91-6200-HD101 Room temperature,Temperature,IndoorAir,MÖTE,6200,PLAN 9,e225a6af-6083-41e4-b3ce-c3662d544089,9c449b4d-1de2-4ecd-9938-a2b847a5584f,22.1,0.3,OK
Lindinvent,Lindinvent,LB91-6200-VFD101/-12,LB91-6200-VFD101 Supply air flow,Flow,SupplyAir,MÖTE,6200,PLAN 9,a6d730ca-69eb-4b94-a807-fcf8a1b379f8,3761e449-c2e9-4149-953f-6fbf6340f7d1,44.0,0.3,OK
Lindinvent,Lindinvent,LB91-6200-VFD101/4151,LB91-6200-VFD101 Local presence,Presence,IndoorAir,MÖTE,6200,PLAN 9,44041cb5-4fa2-4ab6-a619-7dd99883d799,3761e449-c2e9-4149-953f-6fbf6340f7d1,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6200-VFD101/4152,LB91-6200-VFD101 Presence,Presence,IndoorAir,MÖTE,6200,PLAN 9,a735c7eb-21d4-4ac0-afb2-8aa40fcf2fc0,3761e449-c2e9-4149-953f-6fbf6340f7d1,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6200-VFD101/8006,LB91-6200-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6200,PLAN 9,8d5c0c6a-e5ce-48c7-a506-c97d6a3290bc,3761e449-c2e9-4149-953f-6fbf6340f7d1,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6200-VFD101/9004,LB91-6200-VFD101 Opening,State,SupplyAir,MÖTE,6200,PLAN 9,2f788cd8-47e6-4d04-97d5-103d44cf05d5,3761e449-c2e9-4149-953f-6fbf6340f7d1,35.0,0.3,OK
Lindinvent,Lindinvent,LB91-6200-VFD101/9070,LB91-6200-VFD101 Room temperature,Temperature,IndoorAir,MÖTE,6200,PLAN 9,9763b3db-4071-402e-9e6f-e00081ca405d,3761e449-c2e9-4149-953f-6fbf6340f7d1,22.1,0.3,OK
Lindinvent,Lindinvent,LB91-6200-VFD102/-12,LB91-6200-VFD102 Supply air flow,Flow,SupplyAir,MÖTE,6200,PLAN 9,f8598c44-273c-47d2-afdf-7f07aaf6cff8,c1feaec4-ede3-447d-97f2-a814fdae3034,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6200-VFD102/4151,LB91-6200-VFD102 Local presence,Presence,IndoorAir,MÖTE,6200,PLAN 9,d31ee658-4e74-412d-8a71-cc007678d4cb,c1feaec4-ede3-447d-97f2-a814fdae3034,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6200-VFD102/4152,LB91-6200-VFD102 Presence,Presence,IndoorAir,MÖTE,6200,PLAN 9,77e0ea12-998a-44b5-98cf-3a72e7315291,c1feaec4-ede3-447d-97f2-a814fdae3034,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6200-VFD102/8006,LB91-6200-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,MÖTE,6200,PLAN 9,2bcdfd4a-b450-4a0a-aba2-adc759132f14,c1feaec4-ede3-447d-97f2-a814fdae3034,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6200-VFD102/9004,LB91-6200-VFD102 Opening,State,SupplyAir,MÖTE,6200,PLAN 9,342d258f-cd27-41a5-927c-d3f5dd7e3444,c1feaec4-ede3-447d-97f2-a814fdae3034,38.0,0.3,OK
Lindinvent,Lindinvent,LB91-6200-VFD102/9070,LB91-6200-VFD102 Room temperature,Temperature,IndoorAir,MÖTE,6200,PLAN 9,2d2fd5e7-9a40-4fdb-8101-71e276cb06cb,c1feaec4-ede3-447d-97f2-a814fdae3034,22.1,0.3,OK
Lindinvent,Lindinvent,LB91-6200-VFD21/9085,LB91-6200-VFD21 Local exhaust air flow,Flow,ExhaustAir,MÖTE,6200,PLAN 9,98eae6c1-a547-468e-a174-25096c1e4c2a,471cebc2-a6a1-4b6c-8725-6dcb75305e59,-390.0,0.3,OK
Lindinvent,Lindinvent,LB91-6201-VFD21/9085,LB91-6201-VFD21 Local exhaust air flow,Flow,ExhaustAir,PENTRY,6201,PLAN 9,8459e861-0b82-4f5a-82b1-db8075759d74,d07d14a4-0f6f-4d4f-b4db-036b4a2b4664,-300.0,0.3,OK
Lindinvent,Lindinvent,LB91-6202-KTD21/-13,LB91-6202-KTD21 Exhaust air flow,Flow,ExhaustAir,KPR,6202,PLAN 9,3147ba3a-7f91-4f26-be9f-1ab2d0692811,1fbfdd03-a7a2-4ccf-bc9b-b75ef55c6967,-40.0,0.3,OK
Lindinvent,Lindinvent,LB91-6202-KTD21/-20,LB91-6202-KTD21 Pressure,Pressure,IndoorAir,KPR,6202,PLAN 9,d51c152c-120b-49e3-bb95-1961c52393ea,1fbfdd03-a7a2-4ccf-bc9b-b75ef55c6967,28.8,0.3,OK
Lindinvent,Lindinvent,LB91-6202-KTD21/8007,LB91-6202-KTD21 Pressure setpoint,CapabilityTypeSetpoint,IndoorAir,KPR,6202,PLAN 9,e6aabc1f-f80d-4366-9818-121485b4e051,1fbfdd03-a7a2-4ccf-bc9b-b75ef55c6967,29.0,0.3,OK
Lindinvent,Lindinvent,LB91-6206-HD101/8006,LB91-6206-HD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,RECEPTION/ ENTRÉ,6206,PLAN 9,5903b5bb-f2eb-4adf-a273-6b8a8725d1c0,de0edc05-d4b4-435a-a385-c9c5415a9838,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6206-HD101/9070,LB91-6206-HD101 Room temperature,Temperature,IndoorAir,RECEPTION/ ENTRÉ,6206,PLAN 9,054d1045-e529-40a8-a57a-2752d252e4e3,de0edc05-d4b4-435a-a385-c9c5415a9838,22.2,0.3,OK
Lindinvent,Lindinvent,LB91-6206-VFD101/-12,LB91-6206-VFD101 Supply air flow,Flow,SupplyAir,RECEPTION/ ENTRÉ,6206,PLAN 9,9e5d551a-4442-4697-a638-ab83d1fff7db,fa1773b2-10ed-4a22-adb2-58854d5d0ce0,53.0,0.3,OK
Lindinvent,Lindinvent,LB91-6206-VFD101/4151,LB91-6206-VFD101 Local presence,Presence,IndoorAir,RECEPTION/ ENTRÉ,6206,PLAN 9,1c8ca140-76af-484d-9787-654edc482fa6,fa1773b2-10ed-4a22-adb2-58854d5d0ce0,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6206-VFD101/4152,LB91-6206-VFD101 Presence,Presence,IndoorAir,RECEPTION/ ENTRÉ,6206,PLAN 9,155e134e-4f69-45e2-bda5-a866f31567a9,fa1773b2-10ed-4a22-adb2-58854d5d0ce0,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6206-VFD101/8006,LB91-6206-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,RECEPTION/ ENTRÉ,6206,PLAN 9,6c317abd-d118-485d-a255-053bf3484edc,fa1773b2-10ed-4a22-adb2-58854d5d0ce0,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6206-VFD101/9004,LB91-6206-VFD101 Opening,State,SupplyAir,RECEPTION/ ENTRÉ,6206,PLAN 9,d98b3fe3-a858-4e05-9c90-0e261f49bd68,fa1773b2-10ed-4a22-adb2-58854d5d0ce0,100.0,0.3,OK
Lindinvent,Lindinvent,LB91-6206-VFD101/9070,LB91-6206-VFD101 Room temperature,Temperature,IndoorAir,RECEPTION/ ENTRÉ,6206,PLAN 9,a793a374-e4a6-44b9-a60e-30154c3d2482,fa1773b2-10ed-4a22-adb2-58854d5d0ce0,22.2,0.3,OK
Lindinvent,Lindinvent,LB91-6208-KTD101/-13,LB91-6208-KTD101 Exhaust air flow,Flow,ExhaustAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,5bf469c1-7e2b-4d2a-b8d3-b646d81fb8f6,d5b355a4-5319-4cd1-8fc2-1589608f274e,-88.0,0.3,OK
Lindinvent,Lindinvent,LB91-6208-KTD101/-20,LB91-6208-KTD101 Pressure,Pressure,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,81ab6e79-cb53-4c03-84b8-a00ff615e775,d5b355a4-5319-4cd1-8fc2-1589608f274e,60.7,0.3,OK
Lindinvent,Lindinvent,LB91-6208-KTD101/8007,LB91-6208-KTD101 Pressure setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,3cd42f02-24e9-43dc-ab30-210c8c9ebbba,d5b355a4-5319-4cd1-8fc2-1589608f274e,60.0,0.3,OK
Lindinvent,Lindinvent,LB91-6209-VFD101/-12,LB91-6209-VFD101 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,3e98e2c9-efa2-40dc-9f01-0030e12467c5,2bd4088d-57b6-4cdf-b337-3b2eec85d48d,23.0,0.3,OK
Lindinvent,Lindinvent,LB91-6209-VFD101/4151,LB91-6209-VFD101 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,f013d784-f3d5-40fc-8647-f906b242279f,2bd4088d-57b6-4cdf-b337-3b2eec85d48d,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6209-VFD101/4152,LB91-6209-VFD101 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,3b67906b-bc5c-472b-afd2-d3fce4fb3179,2bd4088d-57b6-4cdf-b337-3b2eec85d48d,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6209-VFD101/8006,LB91-6209-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,51f27520-187c-40cf-9abb-1b9bb4f82257,2bd4088d-57b6-4cdf-b337-3b2eec85d48d,22.5,0.3,OK
Lindinvent,Lindinvent,LB91-6209-VFD101/9004,LB91-6209-VFD101 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,9aa067c4-b91d-4435-87f6-c6f7dfa88c22,2bd4088d-57b6-4cdf-b337-3b2eec85d48d,53.0,0.3,OK
Lindinvent,Lindinvent,LB91-6209-VFD101/9070,LB91-6209-VFD101 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,e33ffd37-58e2-4614-a3e4-82e679789df8,2bd4088d-57b6-4cdf-b337-3b2eec85d48d,23.0,0.3,OK
Lindinvent,Lindinvent,LB91-6210-VFD101/-12,LB91-6210-VFD101 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,394a473e-e3b9-44dc-9c5d-53761da4f86e,a44a85b1-89af-46d6-b3dd-5fc42006d01b,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6210-VFD101/4151,LB91-6210-VFD101 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,0e3e456c-31f1-4320-9726-4847863ae535,a44a85b1-89af-46d6-b3dd-5fc42006d01b,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6210-VFD101/4152,LB91-6210-VFD101 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,7e80659f-2de2-4685-8579-278965bb2306,a44a85b1-89af-46d6-b3dd-5fc42006d01b,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6210-VFD101/8006,LB91-6210-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,fa95b053-b36a-4cbf-98ad-db0b2be4130b,a44a85b1-89af-46d6-b3dd-5fc42006d01b,20.0,0.3,OK
Lindinvent,Lindinvent,LB91-6210-VFD101/9004,LB91-6210-VFD101 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,d77dbf49-03db-4cec-9de7-408ae99e20ef,a44a85b1-89af-46d6-b3dd-5fc42006d01b,52.0,0.3,OK
Lindinvent,Lindinvent,LB91-6210-VFD101/9070,LB91-6210-VFD101 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,aa6a50f0-94cc-4b6f-8007-f6bdbacd21e8,a44a85b1-89af-46d6-b3dd-5fc42006d01b,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD101/-12,LB91-6211-VFD101 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,d2f51860-bd2a-4f6b-8b4e-cfa02d1d2a7d,6df6af44-96f7-4c78-a4ca-d364bbe49be3,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD101/4151,LB91-6211-VFD101 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,e14e07f5-bb10-4789-a198-7f0e2f8e263c,6df6af44-96f7-4c78-a4ca-d364bbe49be3,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD101/4152,LB91-6211-VFD101 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,840d2142-be95-4ba2-94fb-236602737910,6df6af44-96f7-4c78-a4ca-d364bbe49be3,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD101/8006,LB91-6211-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,5add6405-e7c7-4e1a-84f5-38cf4e0ff183,6df6af44-96f7-4c78-a4ca-d364bbe49be3,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD101/8009,LB91-6211-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,c7009ed4-7b0d-40d4-8bfd-e5717ba869ee,6df6af44-96f7-4c78-a4ca-d364bbe49be3,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD101/9004,LB91-6211-VFD101 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,8f583ee4-45bd-485f-9cd2-71d3784c992c,6df6af44-96f7-4c78-a4ca-d364bbe49be3,47.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD101/9070,LB91-6211-VFD101 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,8b751487-0f21-4375-b78d-49623927980c,6df6af44-96f7-4c78-a4ca-d364bbe49be3,22.1,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD101/9090,LB91-6211-VFD101 CO2,CO2,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,4f43a7ad-7a37-44c4-9114-40d4f49e3963,6df6af44-96f7-4c78-a4ca-d364bbe49be3,529.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD102/-12,LB91-6211-VFD102 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,64037fca-1ba5-4d5e-a30b-1a80189492c3,2059299d-8f38-4a18-81d7-55f59a356c21,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD102/4151,LB91-6211-VFD102 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,72ed6622-cbf0-4cf4-9b9d-28f0e19c4604,2059299d-8f38-4a18-81d7-55f59a356c21,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD102/4152,LB91-6211-VFD102 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,fd162291-039c-420b-993a-ca39ec996df1,2059299d-8f38-4a18-81d7-55f59a356c21,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD102/8006,LB91-6211-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,3c459089-45a6-459a-b894-217b09cafe83,2059299d-8f38-4a18-81d7-55f59a356c21,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD102/8009,LB91-6211-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,52c7df47-6dd1-4c24-90db-d965aa432fb1,2059299d-8f38-4a18-81d7-55f59a356c21,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD102/9004,LB91-6211-VFD102 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,8df8ebde-c05c-4f20-ba1a-768dd39a8cae,2059299d-8f38-4a18-81d7-55f59a356c21,43.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD102/9070,LB91-6211-VFD102 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,d8857e96-9b93-4668-a0b3-38373946dc07,2059299d-8f38-4a18-81d7-55f59a356c21,22.1,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD102/9090,LB91-6211-VFD102 CO2,CO2,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,e45d0bec-dfc3-4cd5-b85a-d1435755d81f,2059299d-8f38-4a18-81d7-55f59a356c21,529.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD103/-12,LB91-6211-VFD103 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,c1dfea71-8752-4f6c-9553-95ed588b4641,a5617316-9d3e-4cf6-a7d4-a9f42eee8ebe,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD103/4151,LB91-6211-VFD103 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,f770e5ab-c490-4d43-b2a7-13eebec9725c,a5617316-9d3e-4cf6-a7d4-a9f42eee8ebe,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD103/4152,LB91-6211-VFD103 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,198ddb36-a8cf-40a3-9458-d3eeffc07a12,a5617316-9d3e-4cf6-a7d4-a9f42eee8ebe,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD103/8006,LB91-6211-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,61b40b59-bac1-4e89-a71e-e63efa9c9fa4,a5617316-9d3e-4cf6-a7d4-a9f42eee8ebe,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD103/8009,LB91-6211-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,0faaa06a-8977-4a4b-9b39-da6af4a24075,a5617316-9d3e-4cf6-a7d4-a9f42eee8ebe,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD103/9004,LB91-6211-VFD103 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,323056e7-dd22-4532-8ff5-e36d1eab6712,a5617316-9d3e-4cf6-a7d4-a9f42eee8ebe,33.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD103/9070,LB91-6211-VFD103 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,d1d72c24-e1f6-40c3-a634-da07414180d1,a5617316-9d3e-4cf6-a7d4-a9f42eee8ebe,22.1,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD103/9090,LB91-6211-VFD103 CO2,CO2,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,a204a540-575f-4518-bc41-6d9a70926613,a5617316-9d3e-4cf6-a7d4-a9f42eee8ebe,527.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD104/-12,LB91-6211-VFD104 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,ff23a168-e678-424d-b6df-157c943644c6,003c8029-9ea5-4c66-a930-a75f882aec51,23.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD104/4151,LB91-6211-VFD104 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,07ac0116-6009-43bc-bad9-9c563967255c,003c8029-9ea5-4c66-a930-a75f882aec51,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD104/4152,LB91-6211-VFD104 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,b7ff1c6a-9b2a-4d74-a146-82a0970e27fc,003c8029-9ea5-4c66-a930-a75f882aec51,1.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD104/8006,LB91-6211-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,25484484-62ed-41fc-9f53-153624512b93,003c8029-9ea5-4c66-a930-a75f882aec51,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD104/8009,LB91-6211-VFD104 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,2440d622-4db6-40c3-ae92-867e72e524b8,003c8029-9ea5-4c66-a930-a75f882aec51,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD104/9004,LB91-6211-VFD104 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,62c0ca69-b845-4587-bd72-7a5f23c4321c,003c8029-9ea5-4c66-a930-a75f882aec51,42.0,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD104/9070,LB91-6211-VFD104 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,9bec0e49-d21d-4881-b477-1aed6dbca1d0,003c8029-9ea5-4c66-a930-a75f882aec51,22.1,0.3,OK
Lindinvent,Lindinvent,LB91-6211-VFD104/9090,LB91-6211-VFD104 CO2,CO2,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,3abd24a5-e82a-4dcf-b5a8-c1377a7482fa,003c8029-9ea5-4c66-a930-a75f882aec51,529.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD101/-12,LB91-6212-VFD101 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,72d32004-82a1-4e3e-81a7-eb26dd3f4046,dd18ef08-cf25-4d34-8342-a1334722b47e,27.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD101/4151,LB91-6212-VFD101 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,6294e837-ad40-4d9c-8167-bd05f153cc83,dd18ef08-cf25-4d34-8342-a1334722b47e,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD101/4152,LB91-6212-VFD101 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,4dee192c-49b3-44e3-8807-f3e2a83d98de,dd18ef08-cf25-4d34-8342-a1334722b47e,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD101/8006,LB91-6212-VFD101 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,a206b27d-f5a5-43c2-a7ea-cb75b77245be,dd18ef08-cf25-4d34-8342-a1334722b47e,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD101/8009,LB91-6212-VFD101 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,cbe22c62-ebe0-4198-a780-5ff950219491,dd18ef08-cf25-4d34-8342-a1334722b47e,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD101/9004,LB91-6212-VFD101 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,4b981e73-45fb-4d90-a51a-3f236ef39891,dd18ef08-cf25-4d34-8342-a1334722b47e,38.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD101/9070,LB91-6212-VFD101 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,024f0b43-a431-4529-906f-dd8e53fdc326,dd18ef08-cf25-4d34-8342-a1334722b47e,21.7,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD101/9090,LB91-6212-VFD101 CO2,CO2,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,4e200321-0e36-4d4d-acaa-39008dd135d4,dd18ef08-cf25-4d34-8342-a1334722b47e,475.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD102/-12,LB91-6212-VFD102 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,77e4a418-fd67-4a88-8ffd-dde262174616,d5146a9f-324c-4224-8455-41ecd2b712d0,48.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD102/4151,LB91-6212-VFD102 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,ae45b1bb-6cc9-484d-9e33-1ef231a06dfa,d5146a9f-324c-4224-8455-41ecd2b712d0,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD102/4152,LB91-6212-VFD102 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,a6427a28-3535-4a3e-943f-0596a268e42b,d5146a9f-324c-4224-8455-41ecd2b712d0,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD102/8006,LB91-6212-VFD102 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,8c9c6b6e-a9a1-42aa-a6d4-170ffa6ac82e,d5146a9f-324c-4224-8455-41ecd2b712d0,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD102/8009,LB91-6212-VFD102 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,02b5f0a6-ad36-44bc-b960-82ff909747d7,d5146a9f-324c-4224-8455-41ecd2b712d0,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD102/9004,LB91-6212-VFD102 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,a6f7c610-8e5a-44b2-b554-882fe0e44aac,d5146a9f-324c-4224-8455-41ecd2b712d0,46.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD102/9070,LB91-6212-VFD102 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,28d3bb9d-9c29-4bcd-98e2-4f65f2f4696e,d5146a9f-324c-4224-8455-41ecd2b712d0,21.7,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD102/9090,LB91-6212-VFD102 CO2,CO2,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,3feaaab3-ce2a-47d6-afb7-8186c4526843,d5146a9f-324c-4224-8455-41ecd2b712d0,475.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD103/-12,LB91-6212-VFD103 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,08ebb3d7-7319-43c2-b494-b851982996ae,4c413588-797e-4448-8d18-81882f864d9d,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD103/4151,LB91-6212-VFD103 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,bfa2aa64-d0d8-44b6-9a66-f6c2ca6daedd,4c413588-797e-4448-8d18-81882f864d9d,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD103/4152,LB91-6212-VFD103 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,cfe72ab9-408d-4662-a66c-96948fe0654a,4c413588-797e-4448-8d18-81882f864d9d,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD103/8006,LB91-6212-VFD103 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,637badbd-32ed-4f3c-b8c4-d4450bad7d84,4c413588-797e-4448-8d18-81882f864d9d,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD103/8009,LB91-6212-VFD103 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,85ae0ece-8ccf-479b-8328-fa8b9d93989d,4c413588-797e-4448-8d18-81882f864d9d,800.0,0.3,OK
