family,system,littera,popularName,quantityKind,placement,room_name,room_littera,storey,sensor_id,parent_device_id,latest_value,age_hours_at_probe,edgeStatus
Lindinvent,Lindinvent,LB91-6212-VFD103/9004,LB91-6212-VFD103 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,a9645faa-9777-4413-b10e-285e27368783,4c413588-797e-4448-8d18-81882f864d9d,37.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD103/9070,LB91-6212-VFD103 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,053f0c7b-7f96-4ca9-b37c-ad0e9a918986,4c413588-797e-4448-8d18-81882f864d9d,21.7,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD103/9090,LB91-6212-VFD103 CO2,CO2,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,891ef5c6-c435-41c5-b654-fe354413f23b,4c413588-797e-4448-8d18-81882f864d9d,474.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD104/-12,LB91-6212-VFD104 Supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,79f8e797-258a-4a26-a929-4d5da51a6465,1a6390ad-f978-463d-b724-0949024bafbb,52.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD104/4151,LB91-6212-VFD104 Local presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,c4df1da5-1807-42c8-a7a6-2514d11ad74c,1a6390ad-f978-463d-b724-0949024bafbb,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD104/4152,LB91-6212-VFD104 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,0cc4e04b-25c8-4ebc-9a12-640dcc52505f,1a6390ad-f978-463d-b724-0949024bafbb,0.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD104/8006,LB91-6212-VFD104 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,eec50c10-c853-4d01-a468-8bb24fb2d180,1a6390ad-f978-463d-b724-0949024bafbb,21.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD104/8009,LB91-6212-VFD104 CO2 setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,e76a4881-fb9d-41bf-9ad7-b8e151149273,1a6390ad-f978-463d-b724-0949024bafbb,800.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD104/9004,LB91-6212-VFD104 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,d56d0c16-111e-4e1d-be5f-d7361a49232f,1a6390ad-f978-463d-b724-0949024bafbb,36.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD104/9070,LB91-6212-VFD104 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,bfd8b22e-b73c-4135-866f-9d4d30bb1a22,1a6390ad-f978-463d-b724-0949024bafbb,21.7,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD104/9090,LB91-6212-VFD104 CO2,CO2,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,b43434e3-9ccb-49f5-96b9-37123e582d40,1a6390ad-f978-463d-b724-0949024bafbb,475.0,0.3,OK
Lindinvent,Lindinvent,LB91-6212-VFD21/9085,LB91-6212-VFD21 Local exhaust air flow,Flow,ExhaustAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,309e17e1-6b74-47c9-9a27-563abdb815b6,2d14b7cc-4018-4ade-8492-a04b53733b32,-171.0,0.3,OK
Lindinvent,Lindinvent,LB91-KK-RUM-FLK/8006,LB91-KK-RUM-FLK Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,FLÄKTRUM,6137,PLAN 9,95c10f31-9fa5-43b2-8050-944c5e9ca283,24ea61c1-d099-4684-b24b-62ed1b2d0f18,22.0,0.3,OK
Lindinvent,Lindinvent,LB91-KK-RUM-FLK/9070,LB91-KK-RUM-FLK Room temperature,Temperature,IndoorAir,FLÄKTRUM,6137,PLAN 9,31c7a729-3a68-4579-b9cf-4bf9e5d553ff,24ea61c1-d099-4684-b24b-62ed1b2d0f18,22.7,0.3,OK
Lindinvent,Lindinvent,Nod52403/4152,Nod52403 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,70400514-9269-4636-8d71-8857e7278775,6c564986-d59f-46b0-a874-e6dccc62400e,0.0,0.3,OK
Lindinvent,Lindinvent,Nod52403/9400,Nod52403 Illuminance,Illuminance,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,2f6169ed-15ba-406b-99c3-d6c6ca290044,6c564986-d59f-46b0-a874-e6dccc62400e,0.0,0.3,OK
Lindinvent,Lindinvent,Nod52415/4152,Nod52415 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,9a39deef-f487-4a59-8305-3c30c31cba63,4fe18f9c-8310-4ee0-9dd5-ae8618f4a91e,0.0,0.3,OK
Lindinvent,Lindinvent,Nod52415/9400,Nod52415 Illuminance,Illuminance,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,ed795b83-cc54-4c70-be38-08133b2cdcda,4fe18f9c-8310-4ee0-9dd5-ae8618f4a91e,0.0,0.3,OK
Lindinvent,Lindinvent,Nod52418/4152,Nod52418 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,a342aa3a-1772-43af-87a3-91c9e35d0209,246a26db-18cc-4d82-ad0d-0b3ee20a4553,1.0,0.3,OK
Lindinvent,Lindinvent,Nod52418/9400,Nod52418 Illuminance,Illuminance,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,d15bc026-af4a-43f1-869c-f4b62856da32,246a26db-18cc-4d82-ad0d-0b3ee20a4553,138.0,0.3,OK
Lindinvent,Lindinvent,Nod52421/4152,Nod52421 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,f3d6dc30-2275-466a-9361-6ee2088c8a69,ff29897f-9f2b-4717-9a26-6e4298c95409,0.0,0.3,OK
Lindinvent,Lindinvent,Nod52421/9400,Nod52421 Illuminance,Illuminance,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,bedc913e-47b4-4aff-adf6-46ab7d467b78,ff29897f-9f2b-4717-9a26-6e4298c95409,0.0,0.3,OK
Lindinvent,Lindinvent,Nod52425/4152,Nod52425 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,7c4070fb-7c28-4adc-bddf-92bcae3b5697,756764b2-afd3-41e1-be97-9c1fb0932233,0.0,0.3,OK
Lindinvent,Lindinvent,Nod52425/9400,Nod52425 Illuminance,Illuminance,IndoorAir,Lindinvent unmapped — PLAN 8,LINDINVENT-UNMAPPED-PLAN-8,PLAN 8,0b6bd0c1-e7d3-4eaa-a9f1-ae43c2ff2b07,756764b2-afd3-41e1-be97-9c1fb0932233,0.0,0.3,OK
Lindinvent,Lindinvent,Nod61259/4152,Nod61259 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,d0583802-abb9-4d7c-abe1-479efd6b44de,ce803488-c809-45b2-824a-cabed3f97417,0.0,0.3,OK
Lindinvent,Lindinvent,Nod61259/9400,Nod61259 Illuminance,Illuminance,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,68162cba-d164-4c7b-823c-45471c22f992,ce803488-c809-45b2-824a-cabed3f97417,69.0,0.3,OK
Lindinvent,Lindinvent,Nod61261/4152,Nod61261 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,344a81a7-e51f-49fe-96f2-556e5f19b5bc,613f0979-1bf0-424b-899d-fe99173d2037,0.0,0.3,OK
Lindinvent,Lindinvent,Nod61261/9400,Nod61261 Illuminance,Illuminance,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,1af041a5-0121-4246-af7a-d55f4e83542e,613f0979-1bf0-424b-899d-fe99173d2037,80.0,0.3,OK
Lindinvent,Lindinvent,Nod61265/4152,Nod61265 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,d9d6ee7a-fd96-48e4-a7dd-6e9c0607d4bc,57d22c58-4b10-4bd1-a27c-04878eb53a5b,0.0,0.3,OK
Lindinvent,Lindinvent,Nod61265/9400,Nod61265 Illuminance,Illuminance,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,defdc6cb-8df1-499f-acf2-d8d79ba8afd7,57d22c58-4b10-4bd1-a27c-04878eb53a5b,0.0,0.3,OK
Lindinvent,Lindinvent,Nod61267/4152,Nod61267 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,ff62ad9f-ab03-4034-854c-d059c8a4a1bb,faaf108f-bc5d-4769-a747-ba7823897c74,0.0,1613.0,ERROR
Lindinvent,Lindinvent,Nod61267/9400,Nod61267 Illuminance,Illuminance,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,0a0a2f28-a63a-4daf-9689-a89cbfe2b0e2,faaf108f-bc5d-4769-a747-ba7823897c74,0.0,1613.0,ERROR
Lindinvent,Lindinvent,Nod61279/4152,Nod61279 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,41594449-8d48-4173-9970-d2226e883e6e,ab69d7da-4acc-476c-9626-0ec3e478a176,0.0,0.3,OK
Lindinvent,Lindinvent,Nod61279/9400,Nod61279 Illuminance,Illuminance,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,cb92b9f3-efc7-486d-8c6a-39aefe6118f7,ab69d7da-4acc-476c-9626-0ec3e478a176,25.0,0.3,OK
Lindinvent,Lindinvent,Nod61330/4152,Nod61330 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,699ba7d1-9432-46d4-be9c-6b848bbf099e,cd34dc5a-b2ca-4779-b5d3-006744ed598d,0.0,0.3,ERROR
Lindinvent,Lindinvent,Nod61330/9400,Nod61330 Illuminance,Illuminance,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,f15d2627-599d-4468-a275-fd651c93d824,cd34dc5a-b2ca-4779-b5d3-006744ed598d,59.0,0.3,OK
Lindinvent,Lindinvent,Nod61419/4152,Nod61419 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,9b69f624-fccf-4b84-969b-56d7781267ab,75849cff-a885-4acd-844c-0cba61960f56,0.0,0.3,OK
Lindinvent,Lindinvent,Nod61419/9400,Nod61419 Illuminance,Illuminance,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,ef69f0ea-85aa-4992-86e8-c3f5584e4722,75849cff-a885-4acd-844c-0cba61960f56,65.0,0.3,OK
Lindinvent,Lindinvent,Nod61423/4152,Nod61423 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,e5a74b80-05e9-4b62-9ea4-317b988517b6,2a5ee958-7501-42e3-bf9d-106b9564c85d,0.0,0.3,OK
Lindinvent,Lindinvent,Nod61423/9400,Nod61423 Illuminance,Illuminance,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,dd3f222d-ea45-4ddf-8487-1faf2e192395,2a5ee958-7501-42e3-bf9d-106b9564c85d,44.0,0.3,OK
Lindinvent,Lindinvent,Nod61501/4152,Nod61501 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,1bf2da2f-ef8f-4784-bece-810af34632af,116c22b4-d200-4d59-8b99-dee4eca6e6b5,0.0,0.3,OK
Lindinvent,Lindinvent,Nod61501/9400,Nod61501 Illuminance,Illuminance,IndoorAir,Lindinvent unmapped — PLAN 9,LINDINVENT-UNMAPPED-PLAN-9,PLAN 9,361f0dbc-757e-4892-b8e3-03bd7c5f737d,116c22b4-d200-4d59-8b99-dee4eca6e6b5,0.0,0.3,ERROR
Lindinvent,Lindinvent,Nod71006/4152,Nod71006 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,28cab432-ba50-4377-955d-b27892d3322e,9cc58290-8c18-4e53-b8f8-d496867f0aea,1.0,0.3,OK
Lindinvent,Lindinvent,Nod71006/8006,Nod71006 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,748f542f-d0a9-411d-a84f-92603a2e774d,9cc58290-8c18-4e53-b8f8-d496867f0aea,22.0,0.3,OK
Lindinvent,Lindinvent,Nod71006/9004,Nod71006 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,3f6c9339-2b74-4e4c-89b8-32fcc43bd129,9cc58290-8c18-4e53-b8f8-d496867f0aea,2.0,0.3,OK
Lindinvent,Lindinvent,Nod71006/9070,Nod71006 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,b545f874-eb54-4c2c-9ef2-d01328c641ea,9cc58290-8c18-4e53-b8f8-d496867f0aea,21.9,0.3,OK
Lindinvent,Lindinvent,Nod71006/9073,Nod71006 Local room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,c728e9eb-40fb-4b2f-8547-0d18c579d5b0,9cc58290-8c18-4e53-b8f8-d496867f0aea,21.9,0.3,OK
Lindinvent,Lindinvent,Nod71006/9084,Nod71006 Local supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,bfedc68c-1bb5-4c71-bf1d-74b8b9687781,9cc58290-8c18-4e53-b8f8-d496867f0aea,10.0,0.3,OK
Lindinvent,Lindinvent,Nod71007/4152,Nod71007 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,0f1b90a6-b71b-4243-8b20-e41fc4cec92f,2788edf7-eeea-4353-be06-779cda0061b1,1.0,0.3,OK
Lindinvent,Lindinvent,Nod71007/8006,Nod71007 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,ec9b36ab-86b6-4fb5-b2bc-cf81d346975b,2788edf7-eeea-4353-be06-779cda0061b1,19.0,0.3,OK
Lindinvent,Lindinvent,Nod71007/9004,Nod71007 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,6736cb51-f39c-4327-9e56-2353c8fb8308,2788edf7-eeea-4353-be06-779cda0061b1,29.0,0.3,OK
Lindinvent,Lindinvent,Nod71007/9070,Nod71007 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,1b2f3a82-1634-4d99-bda7-60c4a064b27b,2788edf7-eeea-4353-be06-779cda0061b1,21.8,0.3,OK
Lindinvent,Lindinvent,Nod71007/9073,Nod71007 Local room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,5176bef2-a57f-4361-83a9-7136dcb60e80,2788edf7-eeea-4353-be06-779cda0061b1,21.8,0.3,OK
Lindinvent,Lindinvent,Nod71007/9084,Nod71007 Local supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,78349028-a39a-48ec-9f40-c325feb6a873,2788edf7-eeea-4353-be06-779cda0061b1,94.0,0.3,OK
Lindinvent,Lindinvent,Nod71008/4152,Nod71008 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,66f453b6-12c3-4b52-a193-49b3aa38769a,8c5d6675-fc6e-4d27-8373-a29dccf26664,1.0,0.3,OK
Lindinvent,Lindinvent,Nod71008/8006,Nod71008 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,7ba7d211-04ee-4903-8d9e-0d6e114419c7,8c5d6675-fc6e-4d27-8373-a29dccf26664,19.0,0.3,OK
Lindinvent,Lindinvent,Nod71008/9004,Nod71008 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,46283327-9aa9-489f-9d70-ffe223e4e015,8c5d6675-fc6e-4d27-8373-a29dccf26664,22.0,0.3,OK
Lindinvent,Lindinvent,Nod71008/9070,Nod71008 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,e52b34f9-a609-47e9-8bf2-5821a208f342,8c5d6675-fc6e-4d27-8373-a29dccf26664,19.7,0.3,OK
Lindinvent,Lindinvent,Nod71008/9073,Nod71008 Local room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,c842d727-260c-4dc1-8c1c-883c6c297056,8c5d6675-fc6e-4d27-8373-a29dccf26664,19.7,0.3,OK
Lindinvent,Lindinvent,Nod71008/9084,Nod71008 Local supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,c77f619e-2c62-4809-839e-81edc30fa917,8c5d6675-fc6e-4d27-8373-a29dccf26664,67.0,0.3,OK
Lindinvent,Lindinvent,Nod71009/4152,Nod71009 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,05f221b9-c661-41aa-8433-bd71b62253ac,2c059a40-2a86-4ccd-b44d-c81bd3b25d5f,1.0,0.3,OK
Lindinvent,Lindinvent,Nod71009/8006,Nod71009 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,79d52b2c-222f-4281-ab09-950a5cc0fb12,2c059a40-2a86-4ccd-b44d-c81bd3b25d5f,19.0,0.3,OK
Lindinvent,Lindinvent,Nod71009/9004,Nod71009 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,853540c1-4ef5-4353-a6fe-d01ef34cdac8,2c059a40-2a86-4ccd-b44d-c81bd3b25d5f,30.0,0.3,OK
Lindinvent,Lindinvent,Nod71009/9070,Nod71009 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,78f7061e-4b6c-49d5-aa71-fe57ccbbbd32,2c059a40-2a86-4ccd-b44d-c81bd3b25d5f,21.1,0.3,OK
Lindinvent,Lindinvent,Nod71009/9073,Nod71009 Local room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,1c7847ca-31df-4a65-b9e3-209a81abcab5,2c059a40-2a86-4ccd-b44d-c81bd3b25d5f,21.1,0.3,OK
Lindinvent,Lindinvent,Nod71009/9084,Nod71009 Local supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,0d040ebc-d505-49ee-8587-efb24986dd02,2c059a40-2a86-4ccd-b44d-c81bd3b25d5f,99.0,0.3,OK
Lindinvent,Lindinvent,Nod71010/4152,Nod71010 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,2c5d8aa3-0198-411b-b939-338a27b20f03,a150474a-4e43-4763-80e3-0d0adcd40caa,1.0,0.3,OK
Lindinvent,Lindinvent,Nod71010/8006,Nod71010 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,3cf68158-7b9c-4dad-93b2-3179c27c6770,a150474a-4e43-4763-80e3-0d0adcd40caa,19.0,0.3,OK
Lindinvent,Lindinvent,Nod71010/9004,Nod71010 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,d5e6d4aa-32a4-4524-a9ac-628b5a920603,a150474a-4e43-4763-80e3-0d0adcd40caa,27.0,0.3,OK
Lindinvent,Lindinvent,Nod71010/9070,Nod71010 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,e97e6615-f0c5-4491-abef-c3575931b7a6,a150474a-4e43-4763-80e3-0d0adcd40caa,21.3,0.3,OK
Lindinvent,Lindinvent,Nod71010/9073,Nod71010 Local room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,86d5ef21-8d82-491a-9146-88a25215033a,a150474a-4e43-4763-80e3-0d0adcd40caa,21.3,0.3,OK
Lindinvent,Lindinvent,Nod71010/9084,Nod71010 Local supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,b2ffd000-abc5-423b-bf47-879e0cc74e50,a150474a-4e43-4763-80e3-0d0adcd40caa,95.0,0.3,OK
Lindinvent,Lindinvent,Nod71011/4152,Nod71011 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,a4f0fbec-fb76-4f98-9290-49c37db7c7c5,dfe4a221-1bff-423f-a0a9-6896b4a56252,1.0,0.3,OK
Lindinvent,Lindinvent,Nod71011/8006,Nod71011 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,3506ab89-19c6-4319-ab3f-04bc8327f214,dfe4a221-1bff-423f-a0a9-6896b4a56252,19.0,0.3,OK
Lindinvent,Lindinvent,Nod71011/9004,Nod71011 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,646dabe3-3268-42ea-a5cd-cb573cc6eef8,dfe4a221-1bff-423f-a0a9-6896b4a56252,28.0,0.3,OK
Lindinvent,Lindinvent,Nod71011/9070,Nod71011 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,4e31c844-832d-467d-bb47-d6f7827ab475,dfe4a221-1bff-423f-a0a9-6896b4a56252,21.3,0.3,OK
Lindinvent,Lindinvent,Nod71011/9073,Nod71011 Local room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,33bc9079-c86f-46a1-b9d1-a369af60eb43,dfe4a221-1bff-423f-a0a9-6896b4a56252,21.3,0.3,OK
Lindinvent,Lindinvent,Nod71011/9084,Nod71011 Local supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,9d29cdc5-9766-4ce4-857d-60dffd110462,dfe4a221-1bff-423f-a0a9-6896b4a56252,96.0,0.3,OK
Lindinvent,Lindinvent,Nod71012/4152,Nod71012 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,941ffe47-c397-489f-bf0f-9767b45c5b70,d862a014-8816-4805-90b0-12f7e8d93c68,1.0,0.3,OK
Lindinvent,Lindinvent,Nod71012/8006,Nod71012 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,79df35b2-76b5-439b-bdf9-0905caa78a8c,d862a014-8816-4805-90b0-12f7e8d93c68,19.0,0.3,OK
Lindinvent,Lindinvent,Nod71012/9004,Nod71012 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,de4502b6-9a3b-49f8-9471-7ec1cff2a103,d862a014-8816-4805-90b0-12f7e8d93c68,26.0,0.3,OK
Lindinvent,Lindinvent,Nod71012/9070,Nod71012 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,fd9c18ba-0ac4-4cca-a279-0eab7271f904,d862a014-8816-4805-90b0-12f7e8d93c68,21.2,0.3,OK
Lindinvent,Lindinvent,Nod71012/9073,Nod71012 Local room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,99cce1bb-100f-4b58-81ed-b67cf93f4e3b,d862a014-8816-4805-90b0-12f7e8d93c68,21.2,0.3,OK
Lindinvent,Lindinvent,Nod71012/9084,Nod71012 Local supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,9e2722f2-e8ce-4ee0-9f27-1fbba1d4d6ac,d862a014-8816-4805-90b0-12f7e8d93c68,94.0,0.3,OK
Lindinvent,Lindinvent,Nod71013/4152,Nod71013 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,b39bc152-3539-461a-b973-722cfdcf1042,82b0a925-1b86-45b1-b988-794b18aa0e04,1.0,0.3,OK
Lindinvent,Lindinvent,Nod71013/8006,Nod71013 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,0809628d-e5ad-45ee-b346-a8b6f826fe59,82b0a925-1b86-45b1-b988-794b18aa0e04,19.0,0.3,OK
Lindinvent,Lindinvent,Nod71013/9004,Nod71013 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,be9f4ac7-a0db-4651-86f1-c0e2152ca54b,82b0a925-1b86-45b1-b988-794b18aa0e04,27.0,0.3,OK
Lindinvent,Lindinvent,Nod71013/9070,Nod71013 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,cb6b1521-195e-4b19-9c0a-7322d0a4199d,82b0a925-1b86-45b1-b988-794b18aa0e04,21.4,0.3,OK
Lindinvent,Lindinvent,Nod71013/9073,Nod71013 Local room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,e7c7600e-e25e-44cd-b6b0-ba51b99be235,82b0a925-1b86-45b1-b988-794b18aa0e04,21.4,0.3,OK
Lindinvent,Lindinvent,Nod71013/9084,Nod71013 Local supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,bc8716a6-fea8-4fa8-a13e-585d7d62b35e,82b0a925-1b86-45b1-b988-794b18aa0e04,95.0,0.3,OK
Lindinvent,Lindinvent,Nod71014/4152,Nod71014 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,afd7186b-986e-44aa-a1b4-4be06b82369a,1d09f466-35b0-4741-b4e1-7602224d70fc,1.0,0.3,OK
Lindinvent,Lindinvent,Nod71014/8006,Nod71014 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,abbcdc6b-8c9b-4433-a8fb-3524268bc0bc,1d09f466-35b0-4741-b4e1-7602224d70fc,19.0,0.3,OK
Lindinvent,Lindinvent,Nod71014/9004,Nod71014 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,5f483ae7-0d0c-4bb3-a7bc-e53da03ca073,1d09f466-35b0-4741-b4e1-7602224d70fc,29.0,0.3,OK
Lindinvent,Lindinvent,Nod71014/9070,Nod71014 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,66271261-4ca6-4421-b4ae-5ec059daa696,1d09f466-35b0-4741-b4e1-7602224d70fc,21.7,0.3,OK
Lindinvent,Lindinvent,Nod71014/9073,Nod71014 Local room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,3b629a8d-fff5-4670-a85a-53e9b6191651,1d09f466-35b0-4741-b4e1-7602224d70fc,21.7,0.3,OK
Lindinvent,Lindinvent,Nod71014/9084,Nod71014 Local supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,a147fdbe-b78d-4599-b8ef-146c0ee513a0,1d09f466-35b0-4741-b4e1-7602224d70fc,98.0,0.3,OK
Lindinvent,Lindinvent,Nod71015/4152,Nod71015 Presence,Presence,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,badf4c4f-eceb-4ce1-b303-7f0c13633295,36e24db4-068d-48eb-8252-2b6d8fe50c5f,1.0,0.3,OK
Lindinvent,Lindinvent,Nod71015/8006,Nod71015 Room temperature setpoint,CapabilityTypeSetpoint,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,5fd64cb6-65c9-43f8-a61f-6be1465d8175,36e24db4-068d-48eb-8252-2b6d8fe50c5f,19.0,0.3,OK
Lindinvent,Lindinvent,Nod71015/9004,Nod71015 Opening,State,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,6308b790-f1e1-49c8-9f14-be08ec8844be,36e24db4-068d-48eb-8252-2b6d8fe50c5f,28.0,0.3,OK
Lindinvent,Lindinvent,Nod71015/9070,Nod71015 Room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,c3bf186b-0611-4ade-9050-1f00d6cd47b7,36e24db4-068d-48eb-8252-2b6d8fe50c5f,21.7,0.3,OK
Lindinvent,Lindinvent,Nod71015/9073,Nod71015 Local room temperature,Temperature,IndoorAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,5e3554e9-6abf-4aa4-a622-2d5b6ff487f0,36e24db4-068d-48eb-8252-2b6d8fe50c5f,21.7,0.3,OK
Lindinvent,Lindinvent,Nod71015/9084,Nod71015 Local supply air flow,Flow,SupplyAir,Lindinvent unmapped — PLAN 10,LINDINVENT-UNMAPPED-PLAN-10,PLAN 10,2ca4d208-f231-496f-b68b-c93121482e3c,36e24db4-068d-48eb-8252-2b6d8fe50c5f,100.0,0.3,OK
Lindinvent,Lindinvent,Nod8001/78632,Nod8001 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,ed928260-46d4-4ff2-8f4d-d19a3b009add,05fff82f-5ea0-4d40-8337-0b989f588a31,,,NOT_STARTED
Lindinvent,Lindinvent,Nod8002/78632,Nod8002 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,1a41adcf-3150-4273-a5eb-f6236b4e65f5,2ab0fa3a-7a3b-4f1c-8d2b-92bac0e06b74,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8003/78632,Nod8003 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,d6f3f20d-30ab-4d12-af28-2c72c7fbfba6,c0fdb7a9-cbf6-4696-9598-2edd822c4125,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8004/78632,Nod8004 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,e88178f3-4de8-4a71-a5ed-d03ac17f2790,5aca66fe-4395-4952-a488-1d818d855b23,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8005/78632,Nod8005 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,6bbeaf58-ce7f-46cc-886e-b1ef53c4587e,afe12866-70e8-478b-956d-f73a00d0654b,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8006/78632,Nod8006 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,1e2c68a3-04da-44d7-a112-88a6ecdaf5b9,a3447dfa-7205-4b28-adf3-e0ffb7a3c574,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8007/78632,Nod8007 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,70566682-06a4-460c-8662-9e730786493e,d93f6fed-f6cb-4b67-a076-09c35254b16c,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8008/78632,Nod8008 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,be227e82-c4c9-44de-9328-f8b31f0c3d12,4aa140fb-3d4b-441f-aff5-f32c8b7f7ce1,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8009/78632,Nod8009 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,592fb080-ed2a-415b-871f-ef36d8b3a681,7104385c-ab73-4918-93a2-70d5e2551229,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8010/78632,Nod8010 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,ef903727-0a71-4067-8231-a7d0805b703e,1cd5dd64-b5a5-495a-b810-cb9496b371f3,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8011/78632,Nod8011 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,0bbdd95e-cf93-4bfe-8de7-deeb3ecfce0a,e943a30a-3bf4-4da3-9b5a-b2165c989ec1,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8012/78632,Nod8012 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,ca0d594e-0d85-4376-a667-bcd13a36aebb,004b4d56-91f9-435b-bf2d-1764d4766a7f,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8013/78632,Nod8013 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,d53f3e05-7d57-4998-851b-940c573a48a0,f56ec194-1c27-4b66-a921-8417fa7ff2f9,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8014/78632,Nod8014 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,61800a2b-40e9-41b7-8e47-6da3f49dcf22,905b0b9c-3d2b-400e-98e0-f21952ee5141,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8015/78632,Nod8015 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,a276d3f0-86a1-480e-bc2a-28f3fdd47103,fe990f4f-c60e-401c-ada2-96e820d46368,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8016/78632,Nod8016 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,ca3dccf0-d49e-4e4e-9ed1-bf15bcc990a2,a9974b7c-14e9-495e-8a18-464f2b54fb3b,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8017/78632,Nod8017 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,bce3a176-64ee-4c0d-8eb4-899299c955ff,743ccd35-114a-407e-9aad-f6082c904ec9,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8018/78632,Nod8018 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,f601935c-4914-4f73-a7ed-2a3542273bb4,ce437f0b-9b84-4e81-a466-f7da282bd8a1,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8019/78632,Nod8019 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,70edab5b-14f7-43a9-8e18-f2a467caf7af,5bef6a6e-01a4-4513-9867-c873aa4c1483,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8020/78632,Nod8020 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,206e99f6-df60-4c94-b0b2-1eadd74563b0,1e628fe4-1803-4522-92d8-72c4ac22fde9,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8021/78632,Nod8021 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,88341d80-a727-48a5-96bd-e5ef42865e7d,89ee0daa-1c68-4819-ada6-29e34d4bb697,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8022/78632,Nod8022 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,3a832d01-21d3-4b49-a120-f8bec04adf8f,61e20968-b823-4570-89ab-c501f9df562b,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8023/78632,Nod8023 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,a4c0792d-04b6-498b-9812-b7309e2680a4,a614ab2a-4e17-43b0-acbd-45a88c571c8b,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8024/78632,Nod8024 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,05bc5e88-5e70-45c6-8156-3f281bfead81,500892e6-6280-4f45-9945-6c432d18a902,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8025/78632,Nod8025 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,cd242aed-d125-46f6-bcd6-5724dc20268c,667baf86-31ee-45c1-b708-b8abfd1d17c3,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8026/78632,Nod8026 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,7ae35e76-75f1-4e70-bee4-9555dd3a0031,b34fa4e3-4325-4217-9aea-0552158e16c3,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8027/78632,Nod8027 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,e96daaa5-665a-4009-9722-cbabd1d58bc4,447c220f-b9d8-4a44-92bc-8a743d0828e8,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8028/78632,Nod8028 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,629af107-3bc6-4532-a0ad-27f34b8fdcfc,99824eab-e962-4478-bf2b-bd6de1315f18,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8029/78632,Nod8029 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,4c4ed0fd-f9a3-4a4f-9c33-5e540c100f8a,a7a1e166-869c-42ca-8874-4bd513696333,16.9,0.3,OK
Lindinvent,Lindinvent,Nod8030/78632,Nod8030 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,5d75a459-cbb4-4e06-bcef-1a2275c21894,dc6934a7-2a18-47e9-a122-a7c0565ff60b,16.9,0.3,OK
Lindinvent,Lindinvent,Nod9001/78632,Nod9001 Outdoor temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,31e7ad93-2bed-4d9f-86ac-4fb1fb0a4890,fb84995f-9ca1-4224-9e8e-bd633e23b583,16.9,0.3,OK
LoRa,,Active-Energy-Export-T1_value_102CEFFFFE0115C6,Active-Energy-Export-T1_value,ActiveEnergyTotal,,LoraLAB,,,6d6b6e5c-d761-4d43-9e2b-3d0e991e6c40,7bb40642-2c57-427c-8614-0b0e06047675,0.0,10876.0,ERROR
LoRa,,Active-Energy-Export-T2_value_102CEFFFFE0115C6,Active-Energy-Export-T2_value,ActiveEnergyTotal,,LoraLAB,,,74d888db-35fb-42d7-8a34-7130677ced5e,7bb40642-2c57-427c-8614-0b0e06047675,0.0,10876.0,ERROR
LoRa,,Active-Energy-Import-T1_value_102CEFFFFE0115C6,Active-Energy-Import-T1_value,ActiveEnergyTotal,,LoraLAB,,,a07d7b21-b08c-49c2-bacc-d9922381baa4,7bb40642-2c57-427c-8614-0b0e06047675,0.0,10876.0,ERROR
LoRa,,Active-Energy-Import-T2_value_102CEFFFFE0115C6,Active-Energy-Import-T2_value,ActiveEnergyTotal,,LoraLAB,,,bc45c4c0-e85a-47e3-a425-99d32f316c0e,7bb40642-2c57-427c-8614-0b0e06047675,0.0,10876.0,ERROR
LoRa,,co2_A81758FFFE08E127,co2,CO2,,LoraLAB,,,57a0b25d-3918-4145-be5f-358839c91ccf,52cb87c7-fcfb-4668-b59f-e962e3385591,,,NOT_STARTED
LoRa,,co2_A81758FFFE08E128,co2,CO2,,LoraLAB,,,a3305eeb-ae9c-4f8a-98aa-4b2a1c5a5d41,84b169d2-2606-489b-9583-adb72ccadf95,,,NOT_STARTED
LoRa,,co2_A81758FFFE0CF750,co2,CO2,,LoraLAB,,,c2fe31b3-7b22-49de-ab35-ff1320412a8d,7f1af8cc-c809-4438-87d6-73fb4bc971df,,,NOT_STARTED
LoRa,,co2_A81758FFFE0CF751,co2,CO2,,LoraLAB,,,a4fa7910-296e-4f53-aa37-c07f6f76c595,2e436521-5e07-40b3-b989-2e0904148fa1,,,NOT_STARTED
LoRa,,errorcode_CTRatioChange_102CEFFFFE0115C6,errorcode_CTRatioChange,AlarmMinor,,LoraLAB,,,5a142eb0-16d4-460c-b9f4-5e45fff7aecd,7bb40642-2c57-427c-8614-0b0e06047675,0.0,10876.0,ERROR
LoRa,,errorcode_ImpulseRatioChange_102CEFFFFE0115C6,errorcode_ImpulseRatioChange,AlarmMinor,,LoraLAB,,,71c494fb-0e46-4159-8058-37023539574c,7bb40642-2c57-427c-8614-0b0e06047675,0.0,10876.0,ERROR
LoRa,,errorcode_ImpulseWidthChange_102CEFFFFE0115C6,errorcode_ImpulseWidthChange,AlarmMinor,,LoraLAB,,,7cefbf8a-ae54-4f58-9c9b-0f456c78485b,7bb40642-2c57-427c-8614-0b0e06047675,0.0,10876.0,ERROR
LoRa,,errorcode_LogbookFull_102CEFFFFE0115C6,errorcode_LogbookFull,AlarmMinor,,LoraLAB,,,2fad831b-7fb1-4582-974c-ffd9fe14201c,7bb40642-2c57-427c-8614-0b0e06047675,0.0,10876.0,ERROR
LoRa,,errorcode_PowerFail_102CEFFFFE0115C6,errorcode_PowerFail,AlarmMajor,,LoraLAB,,,a40d0bc3-76dd-4662-a4a6-b27fab9f016c,7bb40642-2c57-427c-8614-0b0e06047675,0.0,10876.0,ERROR
LoRa,,errorcode_TimeChanged_102CEFFFFE0115C6,errorcode_TimeChanged,AlarmMinor,,LoraLAB,,,456eba4b-13ea-40ea-9ef7-5a2ae369b0d6,7bb40642-2c57-427c-8614-0b0e06047675,0.0,10876.0,ERROR
LoRa,,errorcode_VTRatioChange_102CEFFFFE0115C6,errorcode_VTRatioChange,AlarmMinor,,LoraLAB,,,30530133-acef-4686-91d1-22a265d8fd77,7bb40642-2c57-427c-8614-0b0e06047675,0.0,10876.0,ERROR
LoRa,,errorcode_order_102CEFFFFE0115C6,errorcode_order,Length,,LoraLAB,,,8fb226e9-ddd0-4bb5-a507-9f5b353e1748,7bb40642-2c57-427c-8614-0b0e06047675,240.0,10876.0,ERROR
LoRa,,errorcode_value_102CEFFFFE0115C6,errorcode_value,State,,LoraLAB,,,311ca0bd-11b0-47af-ae5a-c451046dcb11,7bb40642-2c57-427c-8614-0b0e06047675,0.0,10876.0,ERROR
LoRa,,fan_mode_24E124715D418294,fan_mode,State,,KONFERENS,4011,PLAN 7,c150a271-1001-446a-8c3f-457e463a4466,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,fan_mode_auto_24E124715D418294,fan_mode_auto,State,,KONFERENS,4011,PLAN 7,84b9f884-4e3d-46ae-949a-ad62e0a90793,178e0f62-eff9-4d6a-b8b3-7886e861a614,1.0,9004.7,ERROR
LoRa,,fan_mode_circulate_24E124715D418294,fan_mode_circulate,State,,KONFERENS,4011,PLAN 7,0b37d899-1e01-4144-b9f0-070a819091bc,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,fan_mode_disable_24E124715D418294,fan_mode_disable,State,,KONFERENS,4011,PLAN 7,56472fd0-eec1-4948-954a-caafddcbc9b6,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,fan_mode_on_24E124715D418294,fan_mode_on,State,,KONFERENS,4011,PLAN 7,6b9e5641-2f8f-4744-8581-d6322e715c08,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,fan_status_24E124715D418294,fan_status,State,,KONFERENS,4011,PLAN 7,e7990131-7fea-4e67-871b-6539f2801dc3,178e0f62-eff9-4d6a-b8b3-7886e861a614,3.0,9004.7,ERROR
LoRa,,fan_status_high_speed_24E124715D418294,fan_status_high_speed,State,,KONFERENS,4011,PLAN 7,80065999-e8a7-44d3-af28-3ea33ecc3e47,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,fan_status_low_speed_24E124715D418294,fan_status_low_speed,State,,KONFERENS,4011,PLAN 7,d389e720-1858-4054-af7a-4eda2cc92101,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,fan_status_on_24E124715D418294,fan_status_on,State,,KONFERENS,4011,PLAN 7,94ebf223-962a-4d6f-94fa-49715328f1d1,178e0f62-eff9-4d6a-b8b3-7886e861a614,1.0,9004.7,ERROR
LoRa,,fan_status_standby_24E124715D418294,fan_status_standby,State,,KONFERENS,4011,PLAN 7,b2718093-5672-4e76-aeea-c5cc5faeff89,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,humidity_24E124136C505823,humidity,Humidity,,LoraLAB,,,8fe05ae6-16ad-4682-9b52-ef52d2ca0f48,74b39b86-aca8-4b14-87a3-dbe63cafcf7b,53.5,96.5,ERROR
LoRa,,humidity_A81758FFFE08E127,humidity,Humidity,,LoraLAB,,,4c3d7ce7-8b96-4314-9c5b-6f13b3164147,52cb87c7-fcfb-4668-b59f-e962e3385591,,,NOT_STARTED
LoRa,,humidity_A81758FFFE08E128,humidity,Humidity,,LoraLAB,,,24bf8ae8-0ae8-401a-b844-e7e885ea41ea,84b169d2-2606-489b-9583-adb72ccadf95,,,NOT_STARTED
LoRa,,humidity_A81758FFFE0B3060,humidity,Humidity,IndoorAir,BUTIK,2024,PLAN 5,cc6cc962-3e9a-4ecf-ade0-901537d8feb5,597caba6-6d6a-4daf-a9d1-18fb51cbb180,57,0.4,OK
LoRa,,humidity_A81758FFFE0B3061,humidity,Humidity,IndoorAir,BUTIK,2081,PLAN 5,009cecc1-81e6-4ec7-b252-19737e1479e1,14958177-48a7-475d-a187-f8ad9a1ff9f9,55,0.3,OK
LoRa,,humidity_A81758FFFE0B3062,humidity,Humidity,IndoorAir,BUTIK,2074,PLAN 5,7addcaa7-2d0f-49d4-826e-111e39562a80,953f8bc2-904c-4791-a9e4-ad2aa1c10351,52,0.3,WARNING
LoRa,,humidity_A81758FFFE0B3063,humidity,Humidity,IndoorAir,BUTIK,2089,PLAN 5,0624421d-5327-46eb-934f-5afd32670a58,d729ce40-549c-4541-9dc0-2c5b172285d2,52,0.3,OK
LoRa,,humidity_A81758FFFE0C51C7,humidity,Humidity,IndoorAir,BUTIK,4028,PLAN 7,8c40fdbd-4c5f-4acf-bf98-5abd8ba15735,53ef454d-ee61-460a-9ed0-552492ac8508,51,0.6,WARNING
LoRa,,humidity_A81758FFFE0C5643,humidity,Humidity,IndoorAir,BUTIK,4176,PLAN 7,318434ad-3c25-4cff-bac0-d1dd9fa95132,a84c8cd8-6b12-49cf-954c-21cd28da811f,51,0.3,OK
LoRa,,humidity_A81758FFFE0C5644,humidity,Humidity,IndoorAir,VINBAR,4045,PLAN 7,f8d142ef-9bca-452e-8889-e48d4eb7a402,e7c63db8-0f8d-4501-b998-219f958e6afa,55,0.4,OK
LoRa,,humidity_A81758FFFE0C5645,humidity,Humidity,IndoorAir,MATSAL,4123,PLAN 7,563de769-b032-465e-9589-cd7daaa36be5,993f4527-e3ad-45d9-871c-77e0ac0d3d4b,52,0.4,OK
LoRa,,humidity_A81758FFFE0C5646,humidity,Humidity,IndoorAir,MATSAL,4129,PLAN 7,e584e8ed-83e4-48a1-a57a-2912f8a1045e,bcef268e-14f6-4804-be4c-2416d51c36ba,54,0.3,OK
LoRa,,humidity_A81758FFFE0C5647,humidity,Humidity,IndoorAir,BUTIK,3016,PLAN 6,f82bc063-4bce-4968-be0c-73c297f1c355,6184305a-c4a3-4391-95ad-f9ad58d20163,24.0,12721.3,ERROR
LoRa,,humidity_A81758FFFE0C5648,humidity,Humidity,IndoorAir,BUTIK,3094,PLAN 6,4789f4f8-9d91-4df9-8e2d-fbc869714610,1e091db2-7c24-4965-b1c8-8603ace5c661,53,0.4,OK
LoRa,,humidity_A81758FFFE0C5649,humidity,Humidity,IndoorAir,BUTIK,3118,PLAN 6,58e90b00-11ee-476f-a183-2503e6b8d291,e696c12b-3d21-4788-9f46-7feb0907682c,50,0.4,OK
LoRa,,humidity_A81758FFFE0C564A,humidity,Humidity,IndoorAir,BUTIK,3122,PLAN 6,ea43308a-3b50-43c6-a6b2-d6d7ae34225c,f771a91f-ba84-4096-92d2-0724296070b5,46,222.7,ERROR
LoRa,,humidity_A81758FFFE0C564B,humidity,Humidity,IndoorAir,BUTIK,2002,PLAN 5,1a89f0ab-cfef-4738-83ce-af59b48d23c9,06578007-b2b9-4846-91f2-2140d35a887c,54,0.9,OK
LoRa,,humidity_A81758FFFE0C564C,humidity,Humidity,IndoorAir,BUTIK,2093,PLAN 5,96d662a4-8a6b-48d9-a8e6-2c3043ea7359,26f1a7b0-ce42-49cc-ab8a-37185cb7c730,58,0.3,OK
LoRa,,humidity_A81758FFFE0C566B,humidity,Humidity,IndoorAir,BUTIK,2069,PLAN 5,f5ce02c9-df5e-486d-beac-eca2c5079146,8edf6edb-a69a-4408-82da-f0a633471dc6,58,0.4,OK
LoRa,,humidity_A81758FFFE0C566C,humidity,Humidity,IndoorAir,BUTIK,2041,PLAN 5,fc0ecef1-4e0c-4ead-b4d2-87ced70548cd,c14e3e3f-3cef-4062-8d8b-e558c3e59bb0,55,0.6,OK
LoRa,,humidity_A81758FFFE0C566D,humidity,Humidity,IndoorAir,BUTIK,2025,PLAN 5,511b0da3-4604-40d6-9a7d-8d30e8981a42,9d1bbea5-b5b8-481a-96a8-39107d54f5fe,56,0.3,OK
LoRa,,humidity_A81758FFFE0C566E,humidity,Humidity,IndoorAir,BUTIK,1082,PLAN 4,15ff52a2-40fd-4950-b183-f33e74864f33,08756b73-984d-4b26-b28f-2bfd1c018acc,57,2.6,WARNING
LoRa,,humidity_A81758FFFE0C566F,humidity,Humidity,IndoorAir,BUTIK,1014,PLAN 4,de39196a-18c4-4d46-9f72-4dcaee64be0e,05d9a9ef-b782-4f27-bca0-34ee8146d302,54,0.5,WARNING
LoRa,,humidity_A81758FFFE0C5670,humidity,Humidity,IndoorAir,BUTIK,1033,PLAN 4,4dd5a2fa-c99b-4575-b8c0-b1b0f1956e40,ff3b5eff-4d5c-40bf-a682-ffbb65c5da3a,44.0,10892.3,ERROR
LoRa,,humidity_A81758FFFE0C5671,humidity,Humidity,IndoorAir,BUTIK,1067,PLAN 4,c7149289-0ece-469b-9916-093f29a8e257,6bf86b6e-65ea-4cfe-adb5-9938c33caa5b,57,0.4,OK
LoRa,,humidity_A81758FFFE0C5672,humidity,Humidity,IndoorAir,BUTIK,0075,PLAN 3,db36239e-2cad-4513-9f92-81053a74ee14,f2cf4762-2290-4f75-ac1d-bc29b66b3827,29.0,13857.7,ERROR
LoRa,,humidity_A81758FFFE0C5673,humidity,Humidity,IndoorAir,BUTIK,0004,PLAN 3,67e8db84-22dc-4f5d-8e6b-adab753a8479,da7325cb-85e6-42ce-a37a-df656a0c13b1,53,0.9,OK
LoRa,,humidity_A81758FFFE0C5674,humidity,Humidity,IndoorAir,ENTREHALL,61,PLAN 3,329f5259-2451-48fa-be79-9db84e66f21b,9619d272-a5a8-4045-9de0-1210f8749988,54,0.6,OK
LoRa,,humidity_A81758FFFE0C5675,humidity,Humidity,IndoorAir,BUTIK,K2137,PLAN 1,1790a94a-674d-42e1-a2da-f16a16dc29d8,f486d892-1e07-417c-8641-2c4a4e61d80f,50,0.3,OK
LoRa,,humidity_A81758FFFE0C5676,humidity,Humidity,IndoorAir,BUTIK,K2164,PLAN 1,a09ab411-14d0-4105-8744-317635423ae1,fba6f110-b97f-4b30-8ffb-997b25d03d15,50,0.3,OK
LoRa,,humidity_A81758FFFE0C5677,humidity,Humidity,IndoorAir,BUTIK,K2015,PLAN 1,845a2b5e-521e-4563-87e0-dcc51e2c8368,61582af1-f026-478a-bc34-cdb5eb74bb1a,,,NOT_STARTED
LoRa,,humidity_A81758FFFE0CF750,humidity,Humidity,,LoraLAB,,,e5b21fc1-5d00-42cc-b08b-6f82bfe2f78a,7f1af8cc-c809-4438-87d6-73fb4bc971df,,,NOT_STARTED
LoRa,,humidity_A81758FFFE0CF751,humidity,Humidity,,LoraLAB,,,aa0f4bc5-3f9c-4430-a611-62a8d66d9bed,2e436521-5e07-40b3-b989-2e0904148fa1,,,NOT_STARTED
LoRa,,humidity_A81758FFFE0D249D,humidity,Humidity,IndoorAir,BUTIK,1093,PLAN 4,b1491bec-8b5b-4141-8b2c-b357259b0628,1212153f-9af2-4a8a-866c-80769b624928,46.0,10517.0,ERROR
LoRa,,humidity_A81758FFFE0D249E,humidity,Humidity,IndoorAir,BUTIK,0075,PLAN 3,06937546-beac-4670-9fda-c169a344d059,9e5ff95d-0ec8-48de-a8b7-40fb2c3bbbcd,43,0.4,OK
LoRa,,humidity_A81758FFFE0D249F,humidity,Humidity,IndoorAir,BUTIK,1081,PLAN 4,0b39e83b-238d-407e-b6d8-d536d0f98d6f,cb6b4a7b-df09-4816-88c3-4bc266199b04,56,0.8,OK
LoRa,,humidity_A81758FFFE0D24A0,humidity,Humidity,IndoorAir,BUTIK,K2108,PLAN 1,b23727df-5e9b-4659-84c3-8233f81c57bd,d96259e5-e635-483b-b6e2-a0f6c9406e0c,50.0,10517.0,ERROR
LoRa,,humidity_A81758FFFE0D24A1,humidity,Humidity,IndoorAir,BUTIK,K2148,PLAN 1,33dd41e0-dac1-413d-825c-0e5521d5c9af,cb749553-64e3-476f-bb7f-b3383ec4990d,45.0,10517.0,ERROR
LoRa,,humidity_A81758FFFE0D24A2,humidity,Humidity,IndoorAir,BUTIK,0093,PLAN 3,64091c8b-fcf5-4412-896e-7c3f06c813ee,66a30965-9df8-4bfc-b4ca-eaec04cefd35,56,1.4,OK
LoRa,,light_A81758FFFE08E127,light,Illuminance,,LoraLAB,,,0bb39e63-45ce-41f6-9101-ca2e55bc97da,52cb87c7-fcfb-4668-b59f-e962e3385591,,,NOT_STARTED
LoRa,,light_A81758FFFE08E128,light,Illuminance,,LoraLAB,,,6d19407a-b1d3-4221-9873-c322128f1a8a,84b169d2-2606-489b-9583-adb72ccadf95,,,NOT_STARTED
LoRa,,light_A81758FFFE0C51C7,light,Illuminance,IndoorAir,BUTIK,4028,PLAN 7,8c1809c4-d0cc-4d54-9143-4cfb1e0c5a97,53ef454d-ee61-460a-9ed0-552492ac8508,661,0.6,OK
LoRa,,light_A81758FFFE0C5643,light,Illuminance,IndoorAir,BUTIK,4176,PLAN 7,65b4703f-b23c-4a12-92f3-a07edee3d7f2,a84c8cd8-6b12-49cf-954c-21cd28da811f,327,0.3,OK
LoRa,,light_A81758FFFE0C5644,light,Illuminance,IndoorAir,VINBAR,4045,PLAN 7,80008c29-6280-45f7-8aa5-438b3b31d171,e7c63db8-0f8d-4501-b998-219f958e6afa,48,0.4,OK
LoRa,,light_A81758FFFE0C5645,light,Illuminance,IndoorAir,MATSAL,4123,PLAN 7,c1b7812c-d448-4674-8374-8372ccc15ba3,993f4527-e3ad-45d9-871c-77e0ac0d3d4b,5,0.4,OK
LoRa,,light_A81758FFFE0C5646,light,Illuminance,IndoorAir,MATSAL,4129,PLAN 7,40b510f9-6846-4390-9f10-58071dc72bdf,bcef268e-14f6-4804-be4c-2416d51c36ba,31,0.3,OK
LoRa,,light_A81758FFFE0C5647,light,Illuminance,IndoorAir,BUTIK,3016,PLAN 6,88b2b186-53a2-42c7-852f-37c2fe713edb,6184305a-c4a3-4391-95ad-f9ad58d20163,0.0,12721.3,ERROR
LoRa,,light_A81758FFFE0C5648,light,Illuminance,IndoorAir,BUTIK,3094,PLAN 6,e1ac0f74-4672-40f4-8558-44a79d3c343d,1e091db2-7c24-4965-b1c8-8603ace5c661,408,0.4,OK
LoRa,,light_A81758FFFE0C5649,light,Illuminance,IndoorAir,BUTIK,3118,PLAN 6,3dbc272c-94e7-4cdd-a201-af8eb44b0563,e696c12b-3d21-4788-9f46-7feb0907682c,630,0.4,OK
LoRa,,light_A81758FFFE0C564A,light,Illuminance,IndoorAir,BUTIK,3122,PLAN 6,485ed38e-d304-4325-80d1-1ceab0e5bb4f,f771a91f-ba84-4096-92d2-0724296070b5,24,222.7,ERROR
LoRa,,light_A81758FFFE0C564B,light,Illuminance,IndoorAir,BUTIK,2002,PLAN 5,b5f211b0-30f9-41d8-aa84-ad046625cb90,06578007-b2b9-4846-91f2-2140d35a887c,110,0.9,OK
LoRa,,light_A81758FFFE0C564C,light,Illuminance,IndoorAir,BUTIK,2093,PLAN 5,9021b9f2-7fd2-4151-9069-1755828b5bea,26f1a7b0-ce42-49cc-ab8a-37185cb7c730,321,0.3,OK
LoRa,,light_A81758FFFE0C566B,light,Illuminance,IndoorAir,BUTIK,2069,PLAN 5,d861e805-7039-4b22-8854-5afd9811f73b,8edf6edb-a69a-4408-82da-f0a633471dc6,76,0.4,OK
LoRa,,light_A81758FFFE0C566C,light,Illuminance,IndoorAir,BUTIK,2041,PLAN 5,5db18022-6bfd-4318-9d2a-dc29246b07fb,c14e3e3f-3cef-4062-8d8b-e558c3e59bb0,324,0.6,OK
LoRa,,light_A81758FFFE0C566D,light,Illuminance,IndoorAir,BUTIK,2025,PLAN 5,0ac74c73-b193-4bf5-8956-1d7a3f651945,9d1bbea5-b5b8-481a-96a8-39107d54f5fe,281,0.3,OK
LoRa,,light_A81758FFFE0C566E,light,Illuminance,IndoorAir,BUTIK,1082,PLAN 4,946472c9-ebe2-4d51-9a06-05517dccf734,08756b73-984d-4b26-b28f-2bfd1c018acc,197,2.6,WARNING
LoRa,,light_A81758FFFE0C566F,light,Illuminance,IndoorAir,BUTIK,1014,PLAN 4,7c7e8735-6ba4-4955-bf11-f6f6efe1ce08,05d9a9ef-b782-4f27-bca0-34ee8146d302,688,0.5,OK
LoRa,,light_A81758FFFE0C5670,light,Illuminance,IndoorAir,BUTIK,1033,PLAN 4,a203a531-e19a-41eb-9a40-70dcd2afa4dd,ff3b5eff-4d5c-40bf-a682-ffbb65c5da3a,304.0,10892.3,ERROR
LoRa,,light_A81758FFFE0C5671,light,Illuminance,IndoorAir,BUTIK,1067,PLAN 4,0d054b97-6dd6-4a85-88b4-c79f18dd2f45,6bf86b6e-65ea-4cfe-adb5-9938c33caa5b,7,0.4,OK
LoRa,,light_A81758FFFE0C5672,light,Illuminance,IndoorAir,BUTIK,0075,PLAN 3,023f2659-826d-4796-a7e1-7407a7eb740a,f2cf4762-2290-4f75-ac1d-bc29b66b3827,1.0,13857.7,ERROR
LoRa,,light_A81758FFFE0C5673,light,Illuminance,IndoorAir,BUTIK,0004,PLAN 3,d37e6025-8d41-4ac4-99c3-e0e5528220ea,da7325cb-85e6-42ce-a37a-df656a0c13b1,4,0.9,OK
LoRa,,light_A81758FFFE0C5674,light,Illuminance,IndoorAir,ENTREHALL,61,PLAN 3,d645c6b9-fb6e-497a-a811-85ea5eb82b6d,9619d272-a5a8-4045-9de0-1210f8749988,4,0.6,OK
LoRa,,light_A81758FFFE0C5675,light,Illuminance,IndoorAir,BUTIK,K2137,PLAN 1,bdb959d8-f26d-486c-b88e-a333481281d5,f486d892-1e07-417c-8641-2c4a4e61d80f,8,0.3,OK
LoRa,,light_A81758FFFE0C5676,light,Illuminance,IndoorAir,BUTIK,K2164,PLAN 1,90f721ef-f8a0-4e07-9e4c-2543144ebaa4,fba6f110-b97f-4b30-8ffb-997b25d03d15,0,0.3,OK
LoRa,,light_A81758FFFE0C5677,light,Illuminance,IndoorAir,BUTIK,K2015,PLAN 1,551ea9dd-fc74-4164-a437-4789e1e1b805,61582af1-f026-478a-bc34-cdb5eb74bb1a,,,NOT_STARTED
LoRa,,light_A81758FFFE0CF750,light,Illuminance,,LoraLAB,,,410b58cb-d512-4fce-b68b-f8ebf81ac10e,7f1af8cc-c809-4438-87d6-73fb4bc971df,,,NOT_STARTED
LoRa,,light_A81758FFFE0CF751,light,Illuminance,,LoraLAB,,,fa297c55-e07c-4cfc-bfe4-6955d79b7f42,2e436521-5e07-40b3-b989-2e0904148fa1,,,NOT_STARTED
LoRa,,motion_A81758FFFE08E127,motion,Presence,,LoraLAB,,,ebd9152e-1135-4214-81c6-eb4226c39928,52cb87c7-fcfb-4668-b59f-e962e3385591,,,NOT_STARTED
LoRa,,motion_A81758FFFE08E128,motion,Presence,,LoraLAB,,,d9e85ea4-0bfa-420b-92a0-3158b7a3cb88,84b169d2-2606-489b-9583-adb72ccadf95,,,NOT_STARTED
LoRa,,motion_A81758FFFE0C51C7,motion,Presence,IndoorAir,BUTIK,4028,PLAN 7,32ac0b23-3b82-4acd-93e6-18d869b2e942,53ef454d-ee61-460a-9ed0-552492ac8508,30,0.6,OK
LoRa,,motion_A81758FFFE0C5643,motion,Presence,IndoorAir,BUTIK,4176,PLAN 7,d0c2d1ab-3c7f-44c3-a55f-4e1b7d02e03c,a84c8cd8-6b12-49cf-954c-21cd28da811f,0,0.3,OK
LoRa,,motion_A81758FFFE0C5644,motion,Presence,IndoorAir,VINBAR,4045,PLAN 7,8a788016-6db0-4c67-a925-1b00b09222a9,e7c63db8-0f8d-4501-b998-219f958e6afa,0,0.4,WARNING
LoRa,,motion_A81758FFFE0C5645,motion,Presence,IndoorAir,MATSAL,4123,PLAN 7,8fa37079-20f4-4c03-9361-ea14af0a8bb9,993f4527-e3ad-45d9-871c-77e0ac0d3d4b,0,0.4,OK
LoRa,,motion_A81758FFFE0C5646,motion,Presence,IndoorAir,MATSAL,4129,PLAN 7,a32ed42d-75b6-4bce-9da2-4e634e459251,bcef268e-14f6-4804-be4c-2416d51c36ba,0,0.3,OK
LoRa,,motion_A81758FFFE0C5647,motion,Presence,IndoorAir,BUTIK,3016,PLAN 6,423d77b0-c797-49ea-ae30-355499d22069,6184305a-c4a3-4391-95ad-f9ad58d20163,0.0,12721.3,ERROR
LoRa,,motion_A81758FFFE0C5648,motion,Presence,IndoorAir,BUTIK,3094,PLAN 6,f7059415-75fa-41e6-a861-5491f6f6e3b0,1e091db2-7c24-4965-b1c8-8603ace5c661,8,0.4,WARNING
LoRa,,motion_A81758FFFE0C5649,motion,Presence,IndoorAir,BUTIK,3118,PLAN 6,3ee8ea1f-daf7-4001-8239-09f0930fe35b,e696c12b-3d21-4788-9f46-7feb0907682c,1,0.4,OK
LoRa,,motion_A81758FFFE0C564A,motion,Presence,IndoorAir,BUTIK,3122,PLAN 6,834f6181-0310-4b86-b3d3-d8d43d992789,f771a91f-ba84-4096-92d2-0724296070b5,0,222.7,ERROR
LoRa,,motion_A81758FFFE0C564B,motion,Presence,IndoorAir,BUTIK,2002,PLAN 5,3d838327-b68c-4675-bba0-3bf2f4137ea5,06578007-b2b9-4846-91f2-2140d35a887c,3,0.9,OK
LoRa,,motion_A81758FFFE0C564C,motion,Presence,IndoorAir,BUTIK,2093,PLAN 5,e8de9eb2-7dae-4f27-9664-fcd452f033d9,26f1a7b0-ce42-49cc-ab8a-37185cb7c730,10,0.3,OK
