family,system,littera,popularName,quantityKind,placement,room_name,room_littera,storey,sensor_id,parent_device_id,latest_value,age_hours_at_probe,edgeStatus
LoRa,,motion_A81758FFFE0C566B,motion,Presence,IndoorAir,BUTIK,2069,PLAN 5,dc5bdd05-9c65-4963-89ba-1b292f5dad99,8edf6edb-a69a-4408-82da-f0a633471dc6,28,0.4,OK
LoRa,,motion_A81758FFFE0C566C,motion,Presence,IndoorAir,BUTIK,2041,PLAN 5,e630e7d9-056f-433e-a429-dba5832db538,c14e3e3f-3cef-4062-8d8b-e558c3e59bb0,14,0.6,OK
LoRa,,motion_A81758FFFE0C566D,motion,Presence,IndoorAir,BUTIK,2025,PLAN 5,fe0fbaf7-ab21-447c-b6cd-df1ac3c6cfcf,9d1bbea5-b5b8-481a-96a8-39107d54f5fe,19,0.3,OK
LoRa,,motion_A81758FFFE0C566E,motion,Presence,IndoorAir,BUTIK,1082,PLAN 4,8dd4535c-daee-4430-9759-ef935a7e9216,08756b73-984d-4b26-b28f-2bfd1c018acc,9,2.6,WARNING
LoRa,,motion_A81758FFFE0C566F,motion,Presence,IndoorAir,BUTIK,1014,PLAN 4,d5a372d1-d91f-43ae-8102-954990210a46,05d9a9ef-b782-4f27-bca0-34ee8146d302,18,0.5,OK
LoRa,,motion_A81758FFFE0C5670,motion,Presence,IndoorAir,BUTIK,1033,PLAN 4,224132b1-bf7c-4f7b-ae3f-f8cf2e88688f,ff3b5eff-4d5c-40bf-a682-ffbb65c5da3a,10.0,10892.3,ERROR
LoRa,,motion_A81758FFFE0C5671,motion,Presence,IndoorAir,BUTIK,1067,PLAN 4,202dd177-efa2-415b-9e66-c7f5a7e58c09,6bf86b6e-65ea-4cfe-adb5-9938c33caa5b,7,0.4,WARNING
LoRa,,motion_A81758FFFE0C5672,motion,Presence,IndoorAir,BUTIK,0075,PLAN 3,f6f1500d-6237-44bc-a9d5-ca53465f4cd7,f2cf4762-2290-4f75-ac1d-bc29b66b3827,1.0,13857.7,ERROR
LoRa,,motion_A81758FFFE0C5673,motion,Presence,IndoorAir,BUTIK,0004,PLAN 3,2add96dd-50f8-404b-9db0-6dd8f748f3ef,da7325cb-85e6-42ce-a37a-df656a0c13b1,4,0.9,OK
LoRa,,motion_A81758FFFE0C5674,motion,Presence,IndoorAir,ENTREHALL,61,PLAN 3,648450f2-bf31-44d0-896e-ea8a0aa36215,9619d272-a5a8-4045-9de0-1210f8749988,4,0.6,OK
LoRa,,motion_A81758FFFE0C5675,motion,Presence,IndoorAir,BUTIK,K2137,PLAN 1,4d2506f6-942f-42a6-a7d1-3f879db95a65,f486d892-1e07-417c-8641-2c4a4e61d80f,8,0.3,OK
LoRa,,motion_A81758FFFE0C5676,motion,Presence,IndoorAir,BUTIK,K2164,PLAN 1,0fb1d316-c6ed-4732-9be6-03832a0b00f9,fba6f110-b97f-4b30-8ffb-997b25d03d15,0,0.3,OK
LoRa,,motion_A81758FFFE0C5677,motion,Presence,IndoorAir,BUTIK,K2015,PLAN 1,9fd55b6f-c531-4cea-9f25-55c47e6f0fa2,61582af1-f026-478a-bc34-cdb5eb74bb1a,,,NOT_STARTED
LoRa,,motion_A81758FFFE0CF750,motion,Presence,,LoraLAB,,,0b99cab0-e2c5-4827-b71b-fc4a5685f233,7f1af8cc-c809-4438-87d6-73fb4bc971df,,,NOT_STARTED
LoRa,,motion_A81758FFFE0CF751,motion,Presence,,LoraLAB,,,4527ba1c-2886-4cc3-8f94-712084a21e5d,2e436521-5e07-40b3-b989-2e0904148fa1,,,NOT_STARTED
LoRa,,plan_event_24E124715D418294,plan_event,State,,KONFERENS,4011,PLAN 7,70a4df3e-b156-41f0-8b2a-d7e9ace1d6be,178e0f62-eff9-4d6a-b8b3-7886e861a614,3.0,9004.7,ERROR
LoRa,,plan_event_away_24E124715D418294,plan_event_away,State,,KONFERENS,4011,PLAN 7,8e183561-464f-4aab-82af-5618ed0f6d87,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,plan_event_home_24E124715D418294,plan_event_home,State,,KONFERENS,4011,PLAN 7,07df905e-c4b5-43b2-bcd5-dfd29ff77e48,178e0f62-eff9-4d6a-b8b3-7886e861a614,1.0,9004.7,ERROR
LoRa,,plan_event_not_executed_24E124715D418294,plan_event_not_executed,State,,KONFERENS,4011,PLAN 7,2e508e8a-6e25-474e-8295-7e18db6fee22,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,plan_event_sleep_24E124715D418294,plan_event_sleep,State,,KONFERENS,4011,PLAN 7,992978a7-be3b-4a19-933f-b8875396b028,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,plan_event_wake_24E124715D418294,plan_event_wake,State,,KONFERENS,4011,PLAN 7,0e0ac4ed-c750-4336-8c49-19a2e77a6403,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,rssi_24E124715D418281,rssi,Level,,LoraLAB,,,af68328d-6c7f-4675-b4d2-65e81ed277c9,62018d11-dee8-4b9a-9bd9-e67d8fc1c73e,-40.0,10875.8,ERROR
LoRa,,rssi_24E124715D418294,rssi,Level,,KONFERENS,4011,PLAN 7,bfd436c3-91b7-473f-b094-9c377f416c94,178e0f62-eff9-4d6a-b8b3-7886e861a614,-103.0,9004.7,ERROR
LoRa,,rssi_8C83FC05007288D3,rssi,Level,,LoraLAB,,,cdffeda4-5e9b-454f-a9a8-388fb27afa55,5807185e-1051-48ae-9086-693829097b76,-96,0.7,OK
LoRa,,rssi_A81758FFFE08E127,rssi,Level,,LoraLAB,,,03849247-5b15-4c31-9307-0b57f2f8c4dc,52cb87c7-fcfb-4668-b59f-e962e3385591,,,NOT_STARTED
LoRa,,rssi_A81758FFFE08E128,rssi,Level,,LoraLAB,,,e9f7e33e-9f63-426e-8f51-fd11beff6c7c,84b169d2-2606-489b-9583-adb72ccadf95,,,NOT_STARTED
LoRa,,rssi_A81758FFFE0C51C7,rssi,Level,,BUTIK,4028,PLAN 7,d1730138-2708-400a-839c-886aa4e414dc,53ef454d-ee61-460a-9ed0-552492ac8508,-113,0.6,WARNING
LoRa,,rssi_A81758FFFE0C5643,rssi,Level,,BUTIK,4176,PLAN 7,84804ffa-9d06-476f-bb5f-6f1a3076c085,a84c8cd8-6b12-49cf-954c-21cd28da811f,-95,0.3,OK
LoRa,,rssi_A81758FFFE0C5644,rssi,Level,,VINBAR,4045,PLAN 7,ad6d1a5a-61bf-4a78-845c-77295c5a70d4,e7c63db8-0f8d-4501-b998-219f958e6afa,-104,0.4,OK
LoRa,,rssi_A81758FFFE0C5645,rssi,Level,,MATSAL,4123,PLAN 7,5514590e-ef8d-4f8c-ac7c-25e86cd55296,993f4527-e3ad-45d9-871c-77e0ac0d3d4b,-106,0.4,OK
LoRa,,rssi_A81758FFFE0C5646,rssi,Level,,MATSAL,4129,PLAN 7,577f96a4-ee71-4d33-a28e-9d5de798d90b,bcef268e-14f6-4804-be4c-2416d51c36ba,-102,0.3,OK
LoRa,,rssi_A81758FFFE0C5647,rssi,Level,,BUTIK,3016,PLAN 6,b0e08602-312d-4340-9a50-f9684c52f825,6184305a-c4a3-4391-95ad-f9ad58d20163,-116.0,12721.3,ERROR
LoRa,,rssi_A81758FFFE0C5648,rssi,Level,,BUTIK,3094,PLAN 6,cfd76e94-b366-4cc7-8545-5175695009da,1e091db2-7c24-4965-b1c8-8603ace5c661,-106,0.4,OK
LoRa,,rssi_A81758FFFE0C5649,rssi,Level,,BUTIK,3118,PLAN 6,de9d4df6-9b85-4de0-acce-6b01c3525451,e696c12b-3d21-4788-9f46-7feb0907682c,-110,0.4,OK
LoRa,,rssi_A81758FFFE0C564A,rssi,Level,,BUTIK,3122,PLAN 6,7419aac0-e59f-4186-9949-5c0937edb505,f771a91f-ba84-4096-92d2-0724296070b5,-112,222.7,ERROR
LoRa,,rssi_A81758FFFE0C564B,rssi,Level,,BUTIK,2002,PLAN 5,8faf9823-2142-4408-afc1-ddeeac8d6904,06578007-b2b9-4846-91f2-2140d35a887c,-114,0.9,OK
LoRa,,rssi_A81758FFFE0C564C,rssi,Level,,BUTIK,2093,PLAN 5,ebf4f2c5-1144-48ee-9eea-aa6e50ba5193,26f1a7b0-ce42-49cc-ab8a-37185cb7c730,-114,0.3,OK
LoRa,,rssi_A81758FFFE0C566B,rssi,Level,,BUTIK,2069,PLAN 5,977584c9-a111-4d59-a5a6-f57839e2b174,8edf6edb-a69a-4408-82da-f0a633471dc6,-109,0.4,OK
LoRa,,rssi_A81758FFFE0C566C,rssi,Level,,BUTIK,2041,PLAN 5,0885156b-5bc7-4e90-88de-eb869006f0b9,c14e3e3f-3cef-4062-8d8b-e558c3e59bb0,-111,0.6,OK
LoRa,,rssi_A81758FFFE0C566D,rssi,Level,,BUTIK,2025,PLAN 5,0c7d335e-afdd-4c11-81dd-02344226a3a6,9d1bbea5-b5b8-481a-96a8-39107d54f5fe,-114,0.3,OK
LoRa,,rssi_A81758FFFE0C566E,rssi,Level,,BUTIK,1082,PLAN 4,9c576e65-daeb-47af-b96a-11598c85f8a2,08756b73-984d-4b26-b28f-2bfd1c018acc,-115,2.6,WARNING
LoRa,,rssi_A81758FFFE0C566F,rssi,Level,,BUTIK,1014,PLAN 4,5d2d3aee-af48-4580-88bb-8ceb770a50dc,05d9a9ef-b782-4f27-bca0-34ee8146d302,-115,0.5,OK
LoRa,,rssi_A81758FFFE0C5670,rssi,Level,,BUTIK,1033,PLAN 4,16a90b50-7c1a-4f32-a4f4-115b0d9857c5,ff3b5eff-4d5c-40bf-a682-ffbb65c5da3a,-118.0,10892.3,ERROR
LoRa,,rssi_A81758FFFE0C5671,rssi,Level,,BUTIK,1067,PLAN 4,dabce360-aee8-4c8d-a192-8919eb5535d1,6bf86b6e-65ea-4cfe-adb5-9938c33caa5b,-113,0.4,OK
LoRa,,rssi_A81758FFFE0C5672,rssi,Level,,BUTIK,0075,PLAN 3,46602ae5-888b-470e-b50c-9c324e9a7285,f2cf4762-2290-4f75-ac1d-bc29b66b3827,-120.0,13857.7,ERROR
LoRa,,rssi_A81758FFFE0C5673,rssi,Level,,BUTIK,0004,PLAN 3,63b8b4c1-4dd9-4be4-98a8-59b5238cada0,da7325cb-85e6-42ce-a37a-df656a0c13b1,-116,0.9,OK
LoRa,,rssi_A81758FFFE0C5674,rssi,Level,,ENTREHALL,61,PLAN 3,db2848ed-0130-4839-b5a7-8e39eb67491a,9619d272-a5a8-4045-9de0-1210f8749988,-101,0.6,OK
LoRa,,rssi_A81758FFFE0C5675,rssi,Level,,BUTIK,K2137,PLAN 1,6d50305f-00cf-47f8-acc4-85372fa8053e,f486d892-1e07-417c-8641-2c4a4e61d80f,-83,0.3,OK
LoRa,,rssi_A81758FFFE0C5676,rssi,Level,,BUTIK,K2164,PLAN 1,bd5c1633-bf19-494a-b166-0f3c6b73d138,fba6f110-b97f-4b30-8ffb-997b25d03d15,-111,0.3,OK
LoRa,,rssi_A81758FFFE0C5677,rssi,Level,,BUTIK,K2015,PLAN 1,2b60af51-4880-4145-ae73-770481632fd0,61582af1-f026-478a-bc34-cdb5eb74bb1a,,,NOT_STARTED
LoRa,,rssi_A81758FFFE0CF750,rssi,Level,,LoraLAB,,,12a0f89c-6c60-4e0d-a8a6-462d0c7308fe,7f1af8cc-c809-4438-87d6-73fb4bc971df,,,NOT_STARTED
LoRa,,rssi_A81758FFFE0CF751,rssi,Level,,LoraLAB,,,1390ff05-b743-4e0b-8bb6-711808417962,2e436521-5e07-40b3-b989-2e0904148fa1,,,NOT_STARTED
LoRa,,temperature_24E124136C505823,temperature,Temperature,,LoraLAB,,,6cabffc6-4052-4f9b-af8e-d157bb9eb27b,74b39b86-aca8-4b14-87a3-dbe63cafcf7b,23.9,96.5,ERROR
LoRa,,temperature_24E124715D418281,temperature,Temperature,,LoraLAB,,,92eaec34-74fc-4ec2-bd1d-e3786dd10183,62018d11-dee8-4b9a-9bd9-e67d8fc1c73e,27.5,10875.8,ERROR
LoRa,,temperature_24E124715D418294,Temperature sensor 4011,Temperature,IndoorAir,KONFERENS,4011,PLAN 7,bb353d69-7c30-43ff-86e0-5059855e7723,178e0f62-eff9-4d6a-b8b3-7886e861a614,23.3,9004.7,ERROR
LoRa,,temperature_A81758FFFE08E127,temperature,Temperature,,LoraLAB,,,ed5d7790-93ea-4a76-ae2d-631b3f2086e4,52cb87c7-fcfb-4668-b59f-e962e3385591,,,NOT_STARTED
LoRa,,temperature_A81758FFFE08E128,temperature,Temperature,,LoraLAB,,,a742209b-7ccc-4642-8273-7464cf2883ea,84b169d2-2606-489b-9583-adb72ccadf95,,,NOT_STARTED
LoRa,,temperature_A81758FFFE0B3060,Stefan testar,Temperature,IndoorAir,BUTIK,2024,PLAN 5,9b4d2469-e4d5-4154-9dd7-81bb13286862,597caba6-6d6a-4daf-a9d1-18fb51cbb180,20.8,0.4,OK
LoRa,,temperature_A81758FFFE0B3061,temperature,Temperature,IndoorAir,BUTIK,2081,PLAN 5,a6053213-b613-47f7-b688-288bb961e88b,14958177-48a7-475d-a187-f8ad9a1ff9f9,21.5,0.3,OK
LoRa,,temperature_A81758FFFE0B3062,temperature,Temperature,IndoorAir,BUTIK,2074,PLAN 5,e100c4a8-e4c8-4e6a-b0e0-78eb989d8849,953f8bc2-904c-4791-a9e4-ad2aa1c10351,22.5,0.3,OK
LoRa,,temperature_A81758FFFE0B3063,Temperatur Gant Butiken,Temperature,IndoorAir,BUTIK,2089,PLAN 5,208e657d-b271-48f9-bad2-be991c10c3be,d729ce40-549c-4541-9dc0-2c5b172285d2,21.3,0.3,OK
LoRa,,temperature_A81758FFFE0C51C7,temperature,Temperature,IndoorAir,BUTIK,4028,PLAN 7,c3dc54b4-316f-4787-a2cf-81dc32c1fa55,53ef454d-ee61-460a-9ed0-552492ac8508,22.8,0.6,OK
LoRa,,temperature_A81758FFFE0C5643,temperature,Temperature,IndoorAir,BUTIK,4176,PLAN 7,d2c33b8f-8874-4be5-866c-a611d8b79e63,a84c8cd8-6b12-49cf-954c-21cd28da811f,22.2,0.3,OK
LoRa,,temperature_A81758FFFE0C5644,temperature,Temperature,IndoorAir,VINBAR,4045,PLAN 7,605a4801-3e57-4edc-8b21-65da68fad95e,e7c63db8-0f8d-4501-b998-219f958e6afa,21.2,0.4,OK
LoRa,,temperature_A81758FFFE0C5645,temperature,Temperature,IndoorAir,MATSAL,4123,PLAN 7,76fd68b8-98b5-475a-8686-ff37ec40f811,993f4527-e3ad-45d9-871c-77e0ac0d3d4b,22.1,0.4,OK
LoRa,,temperature_A81758FFFE0C5646,temperature,Temperature,IndoorAir,MATSAL,4129,PLAN 7,f356745a-9dc8-4cff-bbc8-1251e5534219,bcef268e-14f6-4804-be4c-2416d51c36ba,21.7,0.3,WARNING
LoRa,,temperature_A81758FFFE0C5647,temperature,Temperature,IndoorAir,BUTIK,3016,PLAN 6,c1221f6b-85d8-4957-9ace-da50976b121d,6184305a-c4a3-4391-95ad-f9ad58d20163,15.8,12721.3,ERROR
LoRa,,temperature_A81758FFFE0C5648,temperature,Temperature,IndoorAir,BUTIK,3094,PLAN 6,4034c8ac-4bd7-4d24-8db0-f5ec2ebb445d,1e091db2-7c24-4965-b1c8-8603ace5c661,21.7,0.4,OK
LoRa,,temperature_A81758FFFE0C5649,temperature,Temperature,IndoorAir,BUTIK,3118,PLAN 6,59912e0d-d9f8-459e-bf52-56d79f2106b9,e696c12b-3d21-4788-9f46-7feb0907682c,22.6,0.4,OK
LoRa,,temperature_A81758FFFE0C564A,temperature,Temperature,IndoorAir,BUTIK,3122,PLAN 6,a2306181-3b76-44e8-87b1-35e8a76c8b28,f771a91f-ba84-4096-92d2-0724296070b5,21.2,222.7,ERROR
LoRa,,temperature_A81758FFFE0C564B,temperature,Temperature,IndoorAir,BUTIK,2002,PLAN 5,b9745a6e-acf6-4d40-81fb-bd3a87c3ac59,06578007-b2b9-4846-91f2-2140d35a887c,21.2,0.9,OK
LoRa,,temperature_A81758FFFE0C564C,Temperatur,Temperature,IndoorAir,BUTIK,2093,PLAN 5,cdd66e09-d5d8-4da4-92ef-dc3d5e680a51,26f1a7b0-ce42-49cc-ab8a-37185cb7c730,20.3,0.3,OK
LoRa,,temperature_A81758FFFE0C566B,temperature,Temperature,IndoorAir,BUTIK,2069,PLAN 5,798dcc93-7a5c-4ed7-8854-6a308136f38d,8edf6edb-a69a-4408-82da-f0a633471dc6,20.3,0.4,OK
LoRa,,temperature_A81758FFFE0C566C,temperature,Temperature,IndoorAir,BUTIK,2041,PLAN 5,c66e6a3e-715b-4237-b9a2-200a5f95c336,c14e3e3f-3cef-4062-8d8b-e558c3e59bb0,20.9,0.6,OK
LoRa,,temperature_A81758FFFE0C566D,temperature,Temperature,IndoorAir,BUTIK,2025,PLAN 5,92cfd5cd-873a-4fe4-b6e1-1f975e292020,9d1bbea5-b5b8-481a-96a8-39107d54f5fe,20.7,0.3,OK
LoRa,,temperature_A81758FFFE0C566E,temperature,Temperature,IndoorAir,BUTIK,1082,PLAN 4,5d421574-0af8-43fb-9d8d-64b8adc85ef5,08756b73-984d-4b26-b28f-2bfd1c018acc,20.2,2.6,WARNING
LoRa,,temperature_A81758FFFE0C566F,temperature,Temperature,IndoorAir,BUTIK,1014,PLAN 4,ddc9abaa-e60e-478f-8652-8c58ddbea29f,05d9a9ef-b782-4f27-bca0-34ee8146d302,21.1,0.5,OK
LoRa,,temperature_A81758FFFE0C5670,temperature,Temperature,IndoorAir,BUTIK,1033,PLAN 4,dc3f33d7-6b06-4b8a-a236-4c97d0d13a8d,ff3b5eff-4d5c-40bf-a682-ffbb65c5da3a,22.7,10892.3,ERROR
LoRa,,temperature_A81758FFFE0C5671,temperature,Temperature,IndoorAir,BUTIK,1067,PLAN 4,b4887a1c-4a85-4dc4-8af0-b7c71a7da635,6bf86b6e-65ea-4cfe-adb5-9938c33caa5b,20.6,0.4,WARNING
LoRa,,temperature_A81758FFFE0C5672,temperature,Temperature,IndoorAir,BUTIK,0075,PLAN 3,b866e92b-2294-43a1-bbd0-8a802e816fb9,f2cf4762-2290-4f75-ac1d-bc29b66b3827,15.6,13857.7,ERROR
LoRa,,temperature_A81758FFFE0C5673,temperature,Temperature,IndoorAir,BUTIK,0004,PLAN 3,90ceacff-4da5-465f-a766-59dd1397be93,da7325cb-85e6-42ce-a37a-df656a0c13b1,21.5,0.9,OK
LoRa,,temperature_A81758FFFE0C5674,temperature,Temperature,IndoorAir,ENTREHALL,61,PLAN 3,539562d6-1a9e-4930-8e7c-18d1f8e7c5d0,9619d272-a5a8-4045-9de0-1210f8749988,21.3,0.6,OK
LoRa,,temperature_A81758FFFE0C5675,temperature,Temperature,IndoorAir,BUTIK,K2137,PLAN 1,4a1ac67d-4e70-46e7-8410-a8572a75a206,f486d892-1e07-417c-8641-2c4a4e61d80f,23.1,0.3,OK
LoRa,,temperature_A81758FFFE0C5676,temperature,Temperature,IndoorAir,BUTIK,K2164,PLAN 1,b98b9a7a-2c22-4141-adb2-0d1ef1f867e6,fba6f110-b97f-4b30-8ffb-997b25d03d15,22.5,0.3,OK
LoRa,,temperature_A81758FFFE0C5677,temperature,Temperature,IndoorAir,BUTIK,K2015,PLAN 1,72dbc42d-e3b3-4b2d-b167-1f48cf639c2a,61582af1-f026-478a-bc34-cdb5eb74bb1a,,,NOT_STARTED
LoRa,,temperature_A81758FFFE0CF750,temperature,Temperature,,LoraLAB,,,015c7ae8-d280-4e9c-9a7c-21bc57c6f20f,7f1af8cc-c809-4438-87d6-73fb4bc971df,,,NOT_STARTED
LoRa,,temperature_A81758FFFE0CF751,temperature,Temperature,,LoraLAB,,,06fd4691-d5ad-40f9-96de-516f5c1183bf,2e436521-5e07-40b3-b989-2e0904148fa1,,,NOT_STARTED
LoRa,,temperature_A81758FFFE0D249D,temperature,Temperature,IndoorAir,BUTIK,1093,PLAN 4,2fc8f6c4-d985-437d-a09b-46b4058f2661,1212153f-9af2-4a8a-866c-80769b624928,21.5,0.4,OK
LoRa,,temperature_A81758FFFE0D249E,temperature,Temperature,IndoorAir,BUTIK,0075,PLAN 3,b30b1414-40c0-4936-89af-d967ebfe9f61,9e5ff95d-0ec8-48de-a8b7-40fb2c3bbbcd,25.1,0.4,OK
LoRa,,temperature_A81758FFFE0D249F,temperature,Temperature,IndoorAir,BUTIK,1081,PLAN 4,587e0423-2169-41c6-8e85-964782aa720e,cb6b4a7b-df09-4816-88c3-4bc266199b04,20.6,0.8,OK
LoRa,,temperature_A81758FFFE0D24A0,temperature,Temperature,IndoorAir,BUTIK,K2108,PLAN 1,a0f85e18-325c-4181-8331-b8a63d59a766,d96259e5-e635-483b-b6e2-a0f6c9406e0c,22.3,0.3,OK
LoRa,,temperature_A81758FFFE0D24A1,temperature,Temperature,IndoorAir,BUTIK,K2148,PLAN 1,2c331cf6-9ee5-43f1-bb5d-1cb7b3ceeb68,cb749553-64e3-476f-bb7f-b3383ec4990d,22.7,0.4,WARNING
LoRa,,temperature_A81758FFFE0D24A2,temperature,Temperature,IndoorAir,BUTIK,0093,PLAN 3,59d840ec-1b4c-441c-a08b-a57e8c17737c,66a30965-9df8-4bfc-b4ca-eaec04cefd35,21.3,1.4,OK
LoRa,,temperature_ctl_mode_24E124715D418294,temperature_ctl_mode,State,,KONFERENS,4011,PLAN 7,93cf1a1f-7f5e-4c41-af05-917c08152b34,178e0f62-eff9-4d6a-b8b3-7886e861a614,3.0,9004.7,ERROR
LoRa,,temperature_ctl_mode_auto_24E124715D418294,temperature_ctl_mode_auto,State,,KONFERENS,4011,PLAN 7,e802a76e-d5dc-4d92-b577-4a0be42fdc1d,178e0f62-eff9-4d6a-b8b3-7886e861a614,1.0,9004.7,ERROR
LoRa,,temperature_ctl_mode_em_heat_24E124715D418294,temperature_ctl_mode_em_heat,State,,KONFERENS,4011,PLAN 7,a879dd78-626d-4718-8038-0593a6816f68,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,temperature_ctl_mode_heat_24E124715D418294,temperature_ctl_mode_heat,State,,KONFERENS,4011,PLAN 7,fe68e67e-079a-436a-80d2-5ad62282f764,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,temperature_ctl_status_24E124715D418294,temperature_ctl_status,State,,KONFERENS,4011,PLAN 7,b7eb72c8-0fdf-40b0-9712-07b88bd4abf3,178e0f62-eff9-4d6a-b8b3-7886e861a614,-1.0,9004.7,ERROR
LoRa,,temperature_ctl_status_em_heat_24E124715D418294,temperature_ctl_status_em_heat,State,,KONFERENS,4011,PLAN 7,1daee349-a349-4cce-8d76-65b55fd6b4a0,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,temperature_ctl_status_stage_1_heat_24E124715D418294,temperature_ctl_status_stage_1_heat,State,,KONFERENS,4011,PLAN 7,6c00e41b-fbf9-4f99-8c43-38df21970f90,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,temperature_ctl_status_stage_2_heat_24E124715D418294,temperature_ctl_status_stage_2_heat,State,,KONFERENS,4011,PLAN 7,54ca49a3-cf5c-4ab0-a9a7-ce85933d9ae5,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,temperature_ctl_status_stage_3_heat_24E124715D418294,temperature_ctl_status_stage_3_heat,State,,KONFERENS,4011,PLAN 7,10d0308c-b579-423c-9977-67228b92a73a,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,temperature_ctl_status_stage_4_heat_24E124715D418294,temperature_ctl_status_stage_4_heat,State,,KONFERENS,4011,PLAN 7,9b0b4f24-9d0d-4ba7-9ae5-cd0b064d6897,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,temperature_ctl_status_standby_24E124715D418294,temperature_ctl_status_standby,State,,KONFERENS,4011,PLAN 7,9b058248-f315-460b-b791-ee238e49d03a,178e0f62-eff9-4d6a-b8b3-7886e861a614,0.0,9004.7,ERROR
LoRa,,time_8C83FC05007288D3,time,Length,,LoraLAB,,,1b574d7a-2e72-4193-913c-8f6f94dfda93,5807185e-1051-48ae-9086-693829097b76,1756880995000.0,9007.0,WARNING
LoRa,,tvoc_A81758FFFE0C51C7,tvoc,TVOC,IndoorAir,BUTIK,4028,PLAN 7,9129f388-b0ca-4b16-9fab-06dc8c1cf539,53ef454d-ee61-460a-9ed0-552492ac8508,51,0.6,OK
LoRa,,tvoc_A81758FFFE0C5643,tvoc,TVOC,IndoorAir,BUTIK,4176,PLAN 7,d51d5273-b425-46d7-a67d-41206468c0fc,a84c8cd8-6b12-49cf-954c-21cd28da811f,53,0.3,OK
LoRa,,tvoc_A81758FFFE0C5644,tvoc,TVOC,IndoorAir,VINBAR,4045,PLAN 7,e66d21ae-e90d-411c-902b-92e886c0700d,e7c63db8-0f8d-4501-b998-219f958e6afa,48,0.4,OK
LoRa,,tvoc_A81758FFFE0C5645,tvoc,TVOC,IndoorAir,MATSAL,4123,PLAN 7,ddbc59fe-0017-4589-8af7-fc8616778c58,993f4527-e3ad-45d9-871c-77e0ac0d3d4b,76,0.4,WARNING
LoRa,,tvoc_A81758FFFE0C5646,tvoc,TVOC,IndoorAir,MATSAL,4129,PLAN 7,09ef2436-ea0c-4aac-9210-6e97bb00b112,bcef268e-14f6-4804-be4c-2416d51c36ba,23,0.3,OK
LoRa,,tvoc_A81758FFFE0C5647,tvoc,TVOC,IndoorAir,BUTIK,3016,PLAN 6,eb6b3865-235f-4120-b172-dc8ce0d238f6,6184305a-c4a3-4391-95ad-f9ad58d20163,9.0,12721.3,ERROR
LoRa,,tvoc_A81758FFFE0C5648,tvoc,TVOC,IndoorAir,BUTIK,3094,PLAN 6,45bbf2b7-b7a5-4aba-aed5-96a122b490f3,1e091db2-7c24-4965-b1c8-8603ace5c661,57,0.4,OK
LoRa,,tvoc_A81758FFFE0C5649,tvoc,TVOC,IndoorAir,BUTIK,3118,PLAN 6,52bb8150-fc1e-4678-8588-25428e4a423f,e696c12b-3d21-4788-9f46-7feb0907682c,63,0.4,OK
LoRa,,tvoc_A81758FFFE0C564A,tvoc,TVOC,IndoorAir,BUTIK,3122,PLAN 6,f0bac334-c4bd-47be-a084-24660359b054,f771a91f-ba84-4096-92d2-0724296070b5,97,222.7,ERROR
LoRa,,tvoc_A81758FFFE0C564B,tvoc,TVOC,IndoorAir,BUTIK,2002,PLAN 5,2302a13c-772d-4296-a1a8-41cc4ac3650f,06578007-b2b9-4846-91f2-2140d35a887c,40,0.9,OK
LoRa,,tvoc_A81758FFFE0C564C,tvoc,TVOC,IndoorAir,BUTIK,2093,PLAN 5,b7f865a5-00cd-423b-b048-8e91aabd0fd8,26f1a7b0-ce42-49cc-ab8a-37185cb7c730,51,0.3,OK
LoRa,,tvoc_A81758FFFE0C566B,tvoc,TVOC,IndoorAir,BUTIK,2069,PLAN 5,0b794e85-b7c3-409b-92da-a3eef55c9764,8edf6edb-a69a-4408-82da-f0a633471dc6,55,0.4,OK
LoRa,,tvoc_A81758FFFE0C566C,tvoc,TVOC,IndoorAir,BUTIK,2041,PLAN 5,add146af-de77-4a05-b6bb-90fd081e22ae,c14e3e3f-3cef-4062-8d8b-e558c3e59bb0,72,0.6,OK
LoRa,,tvoc_A81758FFFE0C566D,tvoc,TVOC,IndoorAir,BUTIK,2025,PLAN 5,1cdce523-58f1-409c-8154-fa956f72cfe5,9d1bbea5-b5b8-481a-96a8-39107d54f5fe,60,0.3,OK
LoRa,,tvoc_A81758FFFE0C566E,tvoc,TVOC,IndoorAir,BUTIK,1082,PLAN 4,1d3df84c-71c1-4623-b153-e1c1d9a29451,08756b73-984d-4b26-b28f-2bfd1c018acc,26,2.6,WARNING
LoRa,,tvoc_A81758FFFE0C566F,tvoc,TVOC,IndoorAir,BUTIK,1014,PLAN 4,a20c0368-c9da-4b6a-b0f1-3344eda99b0d,05d9a9ef-b782-4f27-bca0-34ee8146d302,39,0.5,OK
LoRa,,tvoc_A81758FFFE0C5670,tvoc,TVOC,IndoorAir,BUTIK,1033,PLAN 4,92e3d757-1c4c-4ae0-a921-d8830c972b06,ff3b5eff-4d5c-40bf-a682-ffbb65c5da3a,159.0,10892.3,ERROR
LoRa,,tvoc_A81758FFFE0C5671,tvoc,TVOC,IndoorAir,BUTIK,1067,PLAN 4,fa9a2f3d-53fb-4d09-a59f-fde4bd1efbb3,6bf86b6e-65ea-4cfe-adb5-9938c33caa5b,74,0.4,OK
LoRa,,tvoc_A81758FFFE0C5672,tvoc,TVOC,IndoorAir,BUTIK,0075,PLAN 3,97795e15-a223-435b-993d-cff21a546c8a,f2cf4762-2290-4f75-ac1d-bc29b66b3827,261.0,13857.7,ERROR
LoRa,,tvoc_A81758FFFE0C5673,tvoc,TVOC,IndoorAir,BUTIK,0004,PLAN 3,1dc48b08-13dd-40bd-af53-89d6c817acff,da7325cb-85e6-42ce-a37a-df656a0c13b1,29,0.9,OK
LoRa,,tvoc_A81758FFFE0C5674,tvoc,TVOC,IndoorAir,ENTREHALL,61,PLAN 3,f3d45b83-3fe7-41fc-9923-13cb76f6be76,9619d272-a5a8-4045-9de0-1210f8749988,148,0.6,OK
LoRa,,tvoc_A81758FFFE0C5675,tvoc,TVOC,IndoorAir,BUTIK,K2137,PLAN 1,bc2dba5f-c821-4679-ba41-1d70cdc6c16d,f486d892-1e07-417c-8641-2c4a4e61d80f,121,0.3,OK
LoRa,,tvoc_A81758FFFE0C5676,tvoc,TVOC,IndoorAir,BUTIK,K2164,PLAN 1,b77afe6b-c7b4-463c-8b72-b87beb8a0c39,fba6f110-b97f-4b30-8ffb-997b25d03d15,73,0.3,OK
LoRa,,tvoc_A81758FFFE0C5677,tvoc,TVOC,IndoorAir,BUTIK,K2015,PLAN 1,3dd5b9b6-b625-486c-9061-c6fac8e4271e,61582af1-f026-478a-bc34-cdb5eb74bb1a,,,NOT_STARTED
LoRa,,vdd_A81758FFFE08E127,vdd,Voltage,,LoraLAB,,,3d662016-6d8b-4fad-9544-d09656a4865c,52cb87c7-fcfb-4668-b59f-e962e3385591,,,NOT_STARTED
LoRa,,vdd_A81758FFFE08E128,vdd,Voltage,,LoraLAB,,,ca976551-38e2-463d-9a6b-cc3d0499294d,84b169d2-2606-489b-9583-adb72ccadf95,,,NOT_STARTED
LoRa,,vdd_A81758FFFE0C51C7,vdd,Voltage,,BUTIK,4028,PLAN 7,b4baf172-5902-4db6-8bf1-d58d5daa0b83,53ef454d-ee61-460a-9ed0-552492ac8508,100,135.1,ERROR
LoRa,,vdd_A81758FFFE0C5643,vdd,Voltage,,BUTIK,4176,PLAN 7,2e57fec7-fa0f-41a7-9a6b-de63b50f4668,a84c8cd8-6b12-49cf-954c-21cd28da811f,100,21.0,ERROR
LoRa,,vdd_A81758FFFE0C5644,vdd,Voltage,,VINBAR,4045,PLAN 7,cc8a2f53-af78-4bbd-82ad-b27f2dbf388d,e7c63db8-0f8d-4501-b998-219f958e6afa,100,6.9,ERROR
LoRa,,vdd_A81758FFFE0C5645,vdd,Voltage,,MATSAL,4123,PLAN 7,6844139d-51db-46d8-a633-656108b14e97,993f4527-e3ad-45d9-871c-77e0ac0d3d4b,100,31.4,ERROR
LoRa,,vdd_A81758FFFE0C5646,vdd,Voltage,,MATSAL,4129,PLAN 7,4d4b592a-f046-4d31-b1f9-0c361369fbf2,bcef268e-14f6-4804-be4c-2416d51c36ba,100,9.1,ERROR
LoRa,,vdd_A81758FFFE0C5647,vdd,Voltage,,BUTIK,3016,PLAN 6,4f3596f2-8c4e-4563-a8dc-0c4a4a86cb3e,6184305a-c4a3-4391-95ad-f9ad58d20163,3657.0,12721.3,ERROR
LoRa,,vdd_A81758FFFE0C5648,vdd,Voltage,,BUTIK,3094,PLAN 6,d650e875-0655-4ff7-9fd6-d15887e9e732,1e091db2-7c24-4965-b1c8-8603ace5c661,100,10.6,ERROR
LoRa,,vdd_A81758FFFE0C5649,vdd,Voltage,,BUTIK,3118,PLAN 6,101491b8-1a8b-4314-8578-6727708fb0e6,e696c12b-3d21-4788-9f46-7feb0907682c,100,17.2,ERROR
LoRa,,vdd_A81758FFFE0C564A,vdd,Voltage,,BUTIK,3122,PLAN 6,8f0e2c23-c05b-4d2d-8a00-495d1fe1a991,f771a91f-ba84-4096-92d2-0724296070b5,3657.0,9004.9,ERROR
LoRa,,vdd_A81758FFFE0C564B,vdd,Voltage,,BUTIK,2002,PLAN 5,caa64072-db4e-4c8b-9934-f3c0f4d7205f,06578007-b2b9-4846-91f2-2140d35a887c,100,42.1,ERROR
LoRa,,vdd_A81758FFFE0C564C,vdd,Voltage,,BUTIK,2093,PLAN 5,d08613c6-6208-458a-94e0-6bec91581cad,26f1a7b0-ce42-49cc-ab8a-37185cb7c730,100,128.5,ERROR
LoRa,,vdd_A81758FFFE0C566B,vdd,Voltage,,BUTIK,2069,PLAN 5,043df63e-d16f-4bd7-94e8-893aa76c19f8,8edf6edb-a69a-4408-82da-f0a633471dc6,100,5.5,ERROR
LoRa,,vdd_A81758FFFE0C566C,vdd,Voltage,,BUTIK,2041,PLAN 5,a5a4143f-10d1-4165-91a5-7ac5def9293d,c14e3e3f-3cef-4062-8d8b-e558c3e59bb0,100,17.1,ERROR
LoRa,,vdd_A81758FFFE0C566D,vdd,Voltage,,BUTIK,2025,PLAN 5,f9683d1c-6629-415a-9e3c-660b2d339aca,9d1bbea5-b5b8-481a-96a8-39107d54f5fe,100,7.1,ERROR
LoRa,,vdd_A81758FFFE0C566E,vdd,Voltage,,BUTIK,1082,PLAN 4,d0b8f84f-d742-4821-865e-983ff1ffb53c,08756b73-984d-4b26-b28f-2bfd1c018acc,100,144.7,ERROR
LoRa,,vdd_A81758FFFE0C566F,vdd,Voltage,,BUTIK,1014,PLAN 4,015daceb-0b33-45f6-8e2f-79a022800d4e,05d9a9ef-b782-4f27-bca0-34ee8146d302,100,167.5,ERROR
LoRa,,vdd_A81758FFFE0C5670,vdd,Voltage,,BUTIK,1033,PLAN 4,5a597bd6-9e7d-4204-85ec-be872aed1173,ff3b5eff-4d5c-40bf-a682-ffbb65c5da3a,3659.0,10892.3,ERROR
LoRa,,vdd_A81758FFFE0C5671,vdd,Voltage,,BUTIK,1067,PLAN 4,072e7865-bf17-40cb-a910-0b467dbb46d7,6bf86b6e-65ea-4cfe-adb5-9938c33caa5b,100,21.2,ERROR
LoRa,,vdd_A81758FFFE0C5672,vdd,Voltage,,BUTIK,0075,PLAN 3,428886c1-d461-46dc-830b-a00cbace172f,f2cf4762-2290-4f75-ac1d-bc29b66b3827,3645.0,13857.7,ERROR
LoRa,,vdd_A81758FFFE0C5673,vdd,Voltage,,BUTIK,0004,PLAN 3,fec873db-e68d-4e8a-81c8-4eef6d9b57bc,da7325cb-85e6-42ce-a37a-df656a0c13b1,100,41.0,ERROR
LoRa,,vdd_A81758FFFE0C5674,vdd,Voltage,,ENTREHALL,61,PLAN 3,a6aeb819-8208-46ad-8d2d-7058fbf9fda3,9619d272-a5a8-4045-9de0-1210f8749988,100,6.9,ERROR
LoRa,,vdd_A81758FFFE0C5675,vdd,Voltage,,BUTIK,K2137,PLAN 1,3378af36-492e-4381-9326-025c1b3b6082,f486d892-1e07-417c-8641-2c4a4e61d80f,100,13.0,ERROR
LoRa,,vdd_A81758FFFE0C5676,vdd,Voltage,,BUTIK,K2164,PLAN 1,fe085e15-989b-41f3-9003-320537a05f11,fba6f110-b97f-4b30-8ffb-997b25d03d15,100,43.3,ERROR
LoRa,,vdd_A81758FFFE0C5677,vdd,Voltage,,BUTIK,K2015,PLAN 1,178fa72b-ec0a-48e7-bb68-796f048033fe,61582af1-f026-478a-bc34-cdb5eb74bb1a,,,NOT_STARTED
LoRa,,vdd_A81758FFFE0CF750,vdd,Voltage,,LoraLAB,,,dc503435-3baa-4085-ba61-846369e2fa6e,7f1af8cc-c809-4438-87d6-73fb4bc971df,,,NOT_STARTED
LoRa,,vdd_A81758FFFE0CF751,vdd,Voltage,,LoraLAB,,,6382b808-798b-4950-82fe-182245c50bf7,2e436521-5e07-40b3-b989-2e0904148fa1,,,NOT_STARTED
LoRa,,water_8C83FC05007288D3,water,Volume,,LoraLAB,,,5376e541-3111-4277-8186-91a6360b7129,5807185e-1051-48ae-9086-693829097b76,148.72,9007.0,WARNING
Mestro energy import,,Mestro-340012-electricity-energy,410 Ink EL Ellevio - Historik electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,40c00419-5117-4c51-9b84-c64c042cbcf4,3f9455ed-a540-4e23-9445-676079fcaebe,0.0,96.3,OK
Mestro energy import,,Mestro-419065-electricity-energy,410 Storförbrukare ink saluhall Historik electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,f6a5ab48-a0be-49ea-85d9-a2891a99b6de,a081694e-12a4-462e-865f-de482ce81e7b,0.0,96.3,OK
Mestro energy import,,Mestro-419066-electricity-energy,410 Övrigt V-Hus historik electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,5d680bd4-e053-4070-9f8b-3ab7e3f1079a,b738bd0f-cdd3-4467-881a-6f6954df3492,0.0,96.3,OK
Mestro energy import,,Mestro-419067-electricity-energy,410 Div ofakturerat historik electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,06a17ed4-1df1-4a27-90bc-31a61294e413,efb5daee-6142-42c1-a082-70ca96291843,0.0,97.3,OK
Mestro energy import,,Mestro-419068-electricity-energy,410 Avdelningsel Historik electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,874ad86f-ab4e-48d6-891d-4f1eba91f38c,fe38a2d0-c071-4852-8061-930bd6e91022,0.0,100.3,OK
Mestro energy import,,Mestro-419069-electricity-energy,410 Kontorsel Historik electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,06688567-1422-4dc5-8270-06e1f3f869ea,f4366b90-ff48-48a0-b501-2833a38124a7,0.0,99.3,OK
Mestro energy import,,Mestro-419182-electricity-energy,410 Saluhall storfrb historik electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,bdd90042-ea02-4602-8459-7c7b0a0e964c,7be6738f-6b5f-4c3f-80d9-15764e0cce2b,0.0,96.3,OK
Mestro energy import,,Mestro-419518-heating-energy,410 Fjärrvärme Historik heating energy,EnergyTotal,Heating,Virtual Room,Virtual Room,PLAN 4,0ac48f20-1072-4dfe-aeb4-b70ee3736c97,aef015cc-8622-4e98-a417-f03ef537eca6,0.0,99.3,OK
Mestro energy import,,Mestro-419518-heating-volume,410 Fjärrvärme Historik heating volume,Volume,Heating,Virtual Room,Virtual Room,PLAN 4,2510670b-de1d-4c46-b533-28210e56cfaa,aef015cc-8622-4e98-a417-f03ef537eca6,0.0,99.3,OK
Mestro energy import,,Mestro-457347-electricity-energy,410 Ink EL HANP1 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,920c6ccc-bd07-49d9-a017-beb5541c93cc,905e8170-1549-4887-93ef-3b279a76eee8,0.0,99.3,OK
Mestro energy import,,Mestro-458181-electricity-energy,AS83 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,31a083cf-aa8c-4734-b939-657b4a3760a6,ab143f72-1446-4310-b7a2-cd4f7ef584e6,1.801943,96.3,OK
Mestro energy import,,Mestro-458255-electricity-energy,AS73-2 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,87f2422c-d451-41a1-ab63-044015961372,da45e63e-c2b1-497d-bbf4-37ee1a34da6c,0.683834,103.3,WARNING
Mestro energy import,,Mestro-458639-electricity-energy,AS74 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,386b253d-7a33-4eee-ade2-d2b7e4b90c7a,07bde065-a10e-4de4-b0b2-72c1846309eb,6.111218,101.3,OK
Mestro energy import,,Mestro-482448-cooling-energy,410 FF413 cooling energy,EnergyTotal,Cooling,Virtual Room,Virtual Room,PLAN 4,34af18df-576c-4718-bbdc-2139e9c4aa6e,d180cdc6-d722-4353-ba84-ca6c5283b532,0.0,96.3,OK
Mestro energy import,,Mestro-482448-cooling-volume,410 FF413 cooling volume,Volume,Cooling,Virtual Room,Virtual Room,PLAN 4,94464b39-e66d-45f4-a0b0-6f545f42abd8,d180cdc6-d722-4353-ba84-ca6c5283b532,0.0,96.3,OK
Mestro energy import,,Mestro-507697-electricity-energy,AS92 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,7e81a980-6ba3-4058-b459-272646a93967,50305a79-1ae5-456a-9a70-dcf851a531db,0.300889,167.3,ERROR
Mestro energy import,,Mestro-507698-electricity-energy,FF203-MQ41 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,99d04dec-46e7-433e-ab4a-9d736ff3fc99,9530891d-8c10-4055-a655-a240f8d0c972,4.9,169.3,ERROR
Mestro energy import,,Mestro-507763-electricity-energy,AS102 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,08a58d0a-398e-4fd9-9ba4-9f8308ff7ce2,2c432fe8-d237-4081-9ad4-bb4b33f7348d,0.100889,167.3,ERROR
Mestro energy import,,Mestro-507764-electricity-energy,AS93 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,aaed26a1-0c6e-424a-b075-f98917db2c5b,2d0d81c6-659e-45da-b1a5-e577c5dfe8d8,0.500889,168.3,ERROR
Mestro energy import,,Mestro-507765-electricity-energy,AS73:3 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,bacf626b-2880-417e-a0ef-7acaa058a97c,5e05eff1-0c77-43a5-8a34-cec8054a8092,8.0,167.3,ERROR
Mestro energy import,,Mestro-509103-electricity-energy,AS82 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,9334b811-f752-41b0-a841-5f6fee544373,3eecf6d7-fed9-4729-b5bb-3f3aa33d8e6f,2.009742,99.3,OK
Mestro energy import,,Mestro-509104-electricity-energy,AS72:1 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,9ef47845-4501-407b-a6fb-519c8b7e2aea,1e316a00-f45b-486e-a5a3-f2f0ed696db7,2.452172,96.3,OK
Mestro energy import,,Mestro-509105-electricity-energy,AS73:1 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,064de38c-6738-4996-b492-6d9964cd77f7,23e8acf4-52a1-4a70-a153-6597ed453f0b,8.547639,102.3,WARNING
Mestro energy import,,Mestro-510606-electricity-energy,AS15 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,67f078be-67fa-475b-afec-34e0ff8ae5e4,5949f379-649c-4a9c-a56b-c2d0c03c16e8,18.693752,96.3,OK
Mestro energy import,,Mestro-510607-electricity-energy,AS25 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,4f5f4a8e-7315-4583-b88f-8f9a2c6a921f,9a4c415f-0986-4fb6-b2e4-df2440019b54,2.088362,97.3,OK
Mestro energy import,,Mestro-510675-electricity-energy,AS52 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,22d9adbf-267e-433d-9e24-2d609d753f8f,147688ec-b55a-474d-8757-e6788f450328,0.1,102.3,OK
Mestro energy import,,Mestro-510676-electricity-energy,AS42 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,9bccedc3-ca8a-48e5-b354-d68bb21913a9,e2656903-3eaf-44e3-b4a1-77224f4ce811,0.199202,103.3,WARNING
Mestro energy import,,Mestro-510677-electricity-energy,AS62 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,5fb84a07-105f-4634-8788-5de54b3d4c2b,f1b63664-311c-464c-937e-8c003b0c592a,2.790828,97.3,OK
Mestro energy import,,Mestro-512293-electricity-energy,AS54 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,8d181acf-aaf2-4a2b-9bc8-da87d3777a41,2e07802f-3a51-4147-abb7-ba3a85a9fbe6,3.532909,99.3,OK
Mestro energy import,,Mestro-512294-electricity-energy,AS44 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,96631ec8-9f22-4ffb-8f8c-c17ae74fd9d8,4da6131d-d610-4c96-9dbc-ad68e7e7bb31,0.187019,102.3,WARNING
Mestro energy import,,Mestro-512295-electricity-energy,AS64 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,26080a41-9207-4f6f-8701-fee26e1570d2,4130d55e-43a6-4a07-bf7f-e6f208fa09cb,2.233803,102.3,WARNING
Mestro energy import,,Mestro-519042-electricity-energy,AS94 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,1aa338c5-3447-48b2-91e2-7cfec168ca31,0a817ebd-cd27-445a-a53a-2093e06f1102,2.599889,96.3,OK
Mestro energy import,,Mestro-522430-electricity-energy,410 STVA-T1 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,ed510b3c-c95a-4157-9d05-e203fba5cf5c,ffb586a2-21c2-4542-a41b-582a2a882992,0.0,674.3,OK
Mestro energy import,,Mestro-522431-electricity-energy,410 STVA-T2 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,9aa70a24-b5de-4efa-883a-da687d4c7f2b,624f4eb7-b93b-46db-a1f4-e3674a8e61a7,0.0,678.3,OK
Mestro energy import,,Mestro-522432-electricity-energy,410 STVA-NBB electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,79827a1f-2e28-4b57-b0e0-d3fcd22a35f1,f93b2355-5c42-41b0-b64a-bde8d0ce4bda,0.0,675.3,OK
Mestro energy import,,Mestro-522434-electricity-energy,410 STVB-T3 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,a0f008e4-0b39-4f4f-b8b3-0b36c3a5b62c,559c7da5-8072-4836-b804-7f14c7e31bab,331.982272,98.3,OK
Mestro energy import,,Mestro-522435-electricity-energy,410 STVB-T4 electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,56d133cf-adad-42f6-b18c-95b56e66d4c7,1bc86e95-ff20-436a-ad8f-1b3226d443ca,213.82079,100.3,OK
Mestro energy import,,Mestro-557363-electricity-energy,410 STVB-NBB electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,5ecb50aa-9a60-42d5-a0f2-86221bcc9fe7,8ba0d2f9-86d8-44ce-af7e-676913d7ab02,13.973503,104.3,OK
Mestro energy import,,Mestro-563071-electricity-energy,Hermes lager MQ41-18 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,1ec9f792-1114-452a-8696-b83a4251b097,c35b4a65-3316-4dbc-9b89-d377dbbab189,2.373735,97.3,OK
Mestro energy import,,Mestro-563072-electricity-energy,Kylprod relaterad förb ink As34 MQ42-11 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,0081668c-690d-4617-8a77-374d7300a828,46fe09c4-9d77-4b24-ba77-6b03971f6aa2,3.060695,99.3,OK
Mestro energy import,,Mestro-563116-electricity-energy,HG-yta 07 MQ41-13 NK Bröd sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,dc672a9c-d2c4-43e5-99ed-21ca0184848c,06963eba-a1a8-4851-abad-ae9558024bf7,9.378413,96.3,OK
Mestro energy import,,Mestro-563117-electricity-energy,HG-yta 01 Preppyta/kök +FA01/02 MQ41-8 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,29849987-0aa6-493d-bfe1-4c9a39affe90,9998adbe-8e02-4972-8970-28743e2bc214,5.607513,102.3,WARNING
Mestro energy import,,Mestro-563118-electricity-energy,VKA11:2 NK Saluhall MQ42-10 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,fda966a0-5070-4a04-bc2b-4e279c047fa9,60ba166d-38a6-4d0e-9eaf-57f248928213,8.751815,99.3,OK
Mestro energy import,,Mestro-563119-electricity-energy,Fastighet Bel Tillsats Saluhall MQ41-17 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,9737f8a3-3f55-42e1-955d-c8876a1fec7c,545f4070-057c-4a6b-bc81-54f8584d4ed5,2.383172,98.3,OK
Mestro energy import,,Mestro-563120-electricity-energy,Fastighet Bel Städ Saluhall MQ41-16 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,1acd0293-49b2-4d03-bb68-d97651fc441a,5abe2a10-a9e4-4ed3-95ae-efa0cbca4b1f,0.530845,100.3,WARNING
Mestro energy import,,Mestro-563121-electricity-energy,HG-yta 03 MQ41-10 Oliv&Olja sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,b875c436-a6a7-489d-a3de-e6ec2c62eeb0,d79a8912-a730-49a7-96ee-f7045fe9f2dc,0.0,102.3,WARNING
Mestro energy import,,Mestro-563122-electricity-energy,Hufvudstaden Serverrum Beda MQ42-12 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,201e4b3e-d381-4e02-a164-b0665ebe914b,a750512d-bc22-44dc-9595-bf3abf099601,0.253065,98.3,OK
Mestro energy import,,Mestro-563123-electricity-energy,HG-yta 02 HEAT MQ41-9 fd Kronans Apotek sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,366b7a01-afea-4cfa-89b7-a032239da73e,5326f37a-29ab-4557-9ae7-17b9cb4c7034,15.553248,96.3,OK
Mestro energy import,,Mestro-563124-electricity-energy,Plan5/2tr Butik 501-530 Del 27-43 MQ45-1 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,12a07480-1c32-4046-97ed-18436f0b7193,f281ed6e-cd05-41fb-89eb-42206ffd51ac,7.082074,102.3,OK
Mestro energy import,,Mestro-563125-electricity-energy,fd NK Leksaker kontor ök MQ42-7 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,bc3e26b3-736e-424f-b70d-0875bca39a93,38fe152f-bc0b-49f3-8696-559c6f82c239,0.01,98.3,OK
Mestro energy import,,Mestro-563126-electricity-energy,Plan1/Uk Butik 101-130 Del 1-26 MQ41-1 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,88af142c-cb07-4d5a-a32e-a2cff4be250b,8aa54643-72b9-4eac-a3c2-13eec07a575e,5.290475,102.3,WARNING
Mestro energy import,,Mestro-563127-electricity-energy,Plan1/Nk MQ41-15 NK Konfektyr sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,bcb34e25-504c-44ac-9517-9862b35333fb,6e262c81-f0bc-4c02-9ce8-51664b40c2f7,1.562741,99.3,OK
Mestro energy import,,Mestro-563128-electricity-energy,Plan1/Uk Butik 101-130 Del 27-43 MQ41-2 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,718de959-5452-4632-bde1-c362ee216103,60a7570f-d169-4eae-8102-22a4366528f3,19.669116,96.3,OK
Mestro energy import,,Mestro-563129-electricity-energy,HG-yta 08 MQ41-14 AG-Kötthandel sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,7df2b756-2270-460c-9873-16ccebb393dd,9fc8be25-789a-4c6b-97fe-e12d1de78ede,6.162081,97.3,OK
Mestro energy import,,Mestro-563130-electricity-energy,Plan6/3tr Butik 601-630 Del 1-26 MQ46-1 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,ad9ae0df-edd2-44fc-9fd3-9cd35ef555ce,3b285868-f7a2-43dd-8c94-ebb1664cba2c,19.749496,99.3,OK
Mestro energy import,,Mestro-563136-electricity-energy,Plan6/3tr Butik 601-630 Del 27-43 MQ46-2 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,1bcd7cbf-5581-4b9d-a301-4586d7850d77,b80b7caa-124a-459f-a095-a72899771e0c,28.180424,96.3,OK
Mestro energy import,,Mestro-563137-electricity-energy,Plan4/1tr Butik 401-430 Del 27-43 MQ44-2 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,20134679-e11d-4968-9bb8-3947a77e36a9,d45f13ec-c295-4684-b9c1-0677cb3e2017,5.484796,102.3,OK
Mestro energy import,,Mestro-563138-electricity-energy,Plan4/1tr Butik 431-440 Del 1-17 MQ44-3 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,84405189-83f1-482c-9ef8-d4a363e76501,a57dc8e4-79b0-451a-a3e4-bc30ba9c37ea,17.769125,96.3,OK
Mestro energy import,,Mestro-563139-electricity-energy,Plan3/Bv Butik 301-330 Del 27-43 MQ43-1 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,f5ec7093-0415-4f4c-b388-19e48648bed8,740716c7-9149-44a5-85eb-8720e262c9a0,16.146442,96.3,OK
Mestro energy import,,Mestro-563140-electricity-energy,JoAnn Tan ök MQ42-3 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,131fa1ab-fa07-4d06-8efe-6ba9bf326cbe,f869ea6d-2ce0-4a95-95d3-0645733d87c9,0.695538,98.3,OK
Mestro energy import,,Mestro-563141-electricity-energy,NK Skolan MQ42-4 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,4986f007-c7f5-4168-9055-28f5e2728b66,ffc627b6-4192-43f8-9a96-db171ddccb07,1.30147,98.3,OK
Mestro energy import,,Mestro-563142-electricity-energy,Tele2 Basstation MQ41-4 fd Comviq sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,3b94b8cd-349c-46af-b2f5-51bf09fefc5b,736b77c8-ab46-4bde-8bc7-7e5331d5eee7,0.572266,96.3,OK
Mestro energy import,,Mestro-563143-electricity-energy,Art Cafe´ Plan1 MQ41-5 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,8ff59a05-d144-4eb0-888e-2dbc4eefaecc,97210d49-21b8-40b9-89a0-b3889cfd480e,2.238278,99.3,OK
Mestro energy import,,Mestro-563144-electricity-energy,Herrekipering kontor ök MQ42-2 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,ef5f8f05-cf6f-4727-b2f1-beb8715a9484,e0055440-42b9-4d1a-82d9-3c1155ffd49e,0.02,100.3,OK
Mestro energy import,,Mestro-563145-electricity-energy,Hermes kontor 3tr MQ46-7 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,e1c3acbd-643c-4a46-a0a4-3718ca4e7957,4391a24d-0306-423c-b2a5-6b7d2107bd1e,0.421004,98.3,OK
Mestro energy import,,Mestro-563146-electricity-energy,Plan6/3tr butik604&609 Del 44-56 MQ46-5 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,d633a254-d90a-432d-8dc6-c41508870ab5,0902f526-dfe2-49a3-b7a6-37f9fe692f58,11.40794,100.3,OK
Mestro energy import,,Mestro-563147-electricity-energy,Franzen köksmaskiner 4tr MQ47-4 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,461d349f-6b7f-4a08-aa8c-ed6f797864f6,d1389e29-ff9d-4ce6-bc57-3ded73096a94,12.5323,104.3,OK
Mestro energy import,,Mestro-563148-electricity-energy,410 Personal Shopping ök MQ42-8 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,bfccff24-bcc0-4ca9-9b1d-123bb6920206,19aaf61b-7e77-4aa0-b52a-f85443095054,0.297764,97.3,OK
Mestro energy import,,Mestro-563149-electricity-energy,Reservmätare 5tr MQ48-15 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,ea6ab930-e095-4ade-a9e0-988bb6424765,f4d59b65-0d97-46c4-a7b9-ae5a508f669a,0.0,100.3,OK
Mestro energy import,,Mestro-563150-electricity-energy,Hufvudstaden kontor 4tr MQ47-7 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,0e8aa830-6049-4fec-b9cb-d9086d8b0813,fa9ec724-d010-4381-9bf7-a8c826aae66e,5.861193,99.3,OK
Mestro energy import,,Mestro-563151-electricity-energy,Franzen kök belysning MQ47-5 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,83c260d5-7a9b-40eb-9504-581a0d6122ac,75e5a4b3-cd59-4baa-87b6-37fa461add37,15.47392,96.3,OK
Mestro energy import,,Mestro-563152-electricity-energy,Reservmätare 5tr MQ48-19 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,e24216f2-da79-4fd3-beb3-e7ed1c1f812a,1a233e22-da36-4347-b9ec-4650c31df489,0.0,98.3,OK
Mestro energy import,,Mestro-563153-electricity-energy,Arctic Nödkraft MQ48-18 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,b5242310-333b-4db1-b361-d328b49d1aad,f2a5cc04-48d4-4c51-ae0b-53acb1bd2d26,0.691988,99.3,OK
Mestro energy import,,Mestro-563154-electricity-energy,Reserv MQ48-3 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,5b43cae2-dc0c-4b8c-82d2-1619965a0a0c,c22582e1-8bb5-4303-b95f-878b03ec1cf4,0.0,99.3,OK
Mestro energy import,,Mestro-563155-electricity-energy,Hufvudstaden Nödkraft 5tr MQ48-17 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,2d5fa7df-b5b8-487a-8b36-c430c7f06836,37709fde-95f9-4e07-ac0c-cf4eb3ebc641,0.698639,102.3,OK
Mestro energy import,,Mestro-563156-electricity-energy,Reservmätare 5tr MQ48-16 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,e1090dfc-57ad-4797-a0ea-1db795b648aa,21849ec9-ca4f-4445-91a9-60d0f1db3e66,0.0,100.3,OK
Mestro energy import,,Mestro-563157-electricity-energy,Hufvudstaden Nödkraft server 4tr MQ48-5 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,51bcdd72-21dc-4802-a9c4-a2e6866d4a8d,7dce2778-5928-4f48-9a98-535862dcb943,9.889586,99.3,OK
Mestro energy import,,Mestro-563158-electricity-energy,Franska Banken Nödkraft MQ48-4 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,9a77f355-b557-4b67-89fc-d68af287b953,d641993f-1d17-4bd5-ab19-f98e0a5948ed,0.0,102.3,OK
Mestro energy import,,Mestro-563159-electricity-energy,Reservmätare 5tr MQ48-2 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,4a6b8397-1bb8-40e9-a28a-ed9bc1807429,97b7c10a-2825-4ffd-b784-3a1d66285612,0.0,98.3,OK
Mestro energy import,,Mestro-563160-electricity-energy,UBS Nödkraft MQ48-6 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,e6337bf8-a8fc-4473-a112-07fab26f170c,ebbed516-6fb2-4b7b-b854-ea1806dadaa4,3.390501,105.3,OK
Mestro energy import,,Mestro-563161-electricity-energy,Foyen Nödkraft MQ48-7 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,db4ff837-2b21-4f47-ad0c-15b8bf46923c,5e33b0af-0181-46e6-b8b2-c967308baf72,0.0,99.3,WARNING
Mestro energy import,,Mestro-563162-electricity-energy,VKA11:1 NK Saluhall MQ42-5 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,2addec6c-e6cc-4cb8-a3d5-a4b42fb497e1,59466cfe-acfb-4478-b369-efe3fd59504a,4.571337,99.3,OK
Mestro energy import,,Mestro-563163-electricity-energy,Plan3/Bv Panini MQ43-11 (fd Colorfield) sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,dd9972b9-cd35-404a-b5a1-27991db6f1a2,4c8a6e6c-8cc4-417d-b8ff-1b6784d57ff8,8.177497,97.3,OK
Mestro energy import,,Mestro-563164-electricity-energy,Plan3/BV Haga Cafe' MQ43-7 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,f618b8c7-2f8f-4bd4-83bf-d84fbb733d27,cc4ac890-414c-4f5c-95cd-a1337c7c9762,8.296565,96.3,OK
Mestro energy import,,Mestro-563165-electricity-energy,Plan5/2tr Positano MQ43-5 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,7739d727-01a9-4ff2-b019-5a34d8aed2f0,fc367b26-c08f-4976-ae62-5f736c2980ce,20.263978,98.3,OK
