family,system,littera,popularName,quantityKind,placement,room_name,room_littera,storey,sensor_id,parent_device_id,latest_value,age_hours_at_probe,edgeStatus
Mestro energy import,,Mestro-563166-electricity-energy,Hermes avd plan3 MQ43-10 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,abbe753c-5855-4aad-928c-0c528234bfd7,fbcd17e3-dac7-4b37-ab77-40d6d46542e2,8.62492,96.3,OK
Mestro energy import,,Mestro-563167-electricity-energy,Plan3/BV NK Korv MQ43-8 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,341148c3-82c3-4a8c-b867-180d71397ed1,c17e04e5-40f4-41dd-a259-9b4cac71f962,6.326767,99.3,OK
Mestro energy import,,Mestro-563168-electricity-energy,Plan2/Ök Espressohouse MQ42-9 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,9d4e5b51-2fb2-4648-95f6-5f8d2fae6948,0280639a-9a78-4f0e-b111-dfe53718330f,0.0,102.3,WARNING
Mestro energy import,,Mestro-563169-electricity-energy,Plan3/Bv Butik 301-330 Del 1-26 MQ43-2 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,a5f3f67b-4d1a-40f5-82d3-fc85df041340,8e631f3c-205c-4c6d-8174-d3875710e0ce,37.389251,102.3,OK
Mestro energy import,,Mestro-563170-electricity-energy,Plan3/Bv NK Beauty 1 MQ43-6 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,707abed8-35b9-4330-85a7-65bd25455899,fdf154b2-acc9-418c-aaae-1fbf9a387ff0,6.515567,101.3,OK
Mestro energy import,,Mestro-563171-electricity-energy,Plan6/3tr Franska Cafe`t MQ43-4 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,89a84c55-1cf1-4614-aca0-002b07eb55e4,1408106b-25ff-48fd-9532-7cc95e866a1e,7.521177,100.3,OK
Mestro energy import,,Mestro-563172-electricity-energy,Plan1/Uk Nk Beauty4 MQ43-9 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,68acf668-50c9-4245-af2e-05e81a2f8902,4bf240e8-5d1c-4016-bb25-72b3575e2939,0.204999,102.3,OK
Mestro energy import,,Mestro-563173-electricity-energy,Reservmätare 5tr MQ48-20 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,136ed40a-64c0-4fc1-bc7d-f4557e36e0f6,004bf213-6128-4dcc-a48d-91bcd77c3fd9,0.0,96.3,WARNING
Mestro energy import,,Mestro-563174-electricity-energy,VISA 5tr MQ48-10 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,e2c7bc8b-7d27-4e73-903d-ca2164501441,16c7187c-596b-4f17-b5fd-59c1a6619db8,11.727778,98.3,OK
Mestro energy import,,Mestro-563175-electricity-energy,AG Advokat 6tr MQ49-1 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,771ee50c-2f48-40e3-be6e-ee25a217257c,545845cc-4918-41e3-8761-944a2dc9231f,7.555721,96.3,OK
Mestro energy import,,Mestro-563176-electricity-energy,VISA 5tr MQ48-14 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,ec79fdf9-5665-49c0-82e5-7d2dc63275c2,af598caf-e736-4d74-b919-8c299528a7ad,8.717005,99.3,OK
Mestro energy import,,Mestro-563177-electricity-energy,Foyen MQ410-3 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,34b0444c-f914-41e0-9dcc-b741eaffeece,74613f47-d1ae-4ca6-bbf3-a5662bd0c966,5.910185,96.3,OK
Mestro energy import,,Mestro-563178-electricity-energy,AG Advokat 6tr MQ49-4 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,85b65536-543c-45d8-a980-308e40324abc,ac42155c-ed97-4cd5-bc85-bcc16043b1ae,7.230772,99.3,OK
Mestro energy import,,Mestro-563179-electricity-energy,UBS MQ49-3 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,5cc1f4ce-a1af-4142-ac83-b5173f4ffa0e,79732582-47cb-481c-91b7-34df457c5daa,10.699954,96.3,OK
Mestro energy import,,Mestro-563180-electricity-energy,Plan3/bv Butik 331-340 Del 1-17 MQ43-3 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,4ae4f021-66bc-4f5e-a03e-f9d8ff34b2d3,fd4306cc-4092-4637-b602-15d8af2efc41,10.193479,100.3,OK
Mestro energy import,,Mestro-563181-electricity-energy,Arctic MQ410-4 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,40246ee0-cc9a-4bf9-979f-fb27fbdffc8a,653b4d61-85b3-423a-a5b9-dc9c46bed272,13.724911,96.3,WARNING
Mestro energy import,,Mestro-563182-electricity-energy,SB1 6tr MQ49-2 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,085da28d-1254-4f01-9420-c427e9e71b46,43126400-d14e-4f44-b837-75fa4f9dad17,12.314688,96.3,OK
Mestro energy import,,Mestro-563183-electricity-energy,VISA 5tr MQ48-13 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,5458cefe-daa4-438c-baa9-254f1d440008,ca76c4eb-aca1-42a0-846d-3f4456389800,8.776802,97.3,OK
Mestro energy import,,Mestro-563184-electricity-energy,HG-yta 06 MQ41-12 ROT fd Paradiset sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,0e4d1387-b8fc-4f38-80c3-d24908280995,c1e49416-7208-4bad-a1e5-f966f442a723,7.423889,99.3,OK
Mestro energy import,,Mestro-563185-electricity-energy,Foyen MQ410-1 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,e6516fbb-2307-4cb3-bf41-0cd853b0c909,b8305f4b-69bc-4c5b-a393-d9f6f5659d66,7.308454,100.3,OK
Mestro energy import,,Mestro-563186-electricity-energy,HG-yta 04 MQ41-11 Androuet Ost sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,b0ae3197-87f6-44b9-88a6-ce1a8878153c,22a13dd0-2015-44fb-9e31-5075f697c4da,3.039785,98.3,OK
Mestro energy import,,Mestro-563187-electricity-energy,HG-yta 10 Melanders fisk MQ41-7 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,c17be89d-c969-4690-b5c6-41d81f0f7b10,5c70c7e1-5987-4ab4-924f-1705432d7f87,7.099337,101.3,OK
Mestro energy import,,Mestro-563188-electricity-energy,Hermes Lager Reservkraft MQ41-19 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,17159a60-f558-4384-9d52-15e7cab2bbe4,3e29ee90-40dd-4172-9a6a-620c114d4cb3,0.652677,99.3,OK
Mestro energy import,,Mestro-563189-electricity-energy,Franska banken MQ410-2 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,ca2755ec-bb83-44bd-95a1-0c3e8a731daa,3d1a5ec7-e970-440f-a365-97b89669e5b7,5.537455,98.3,OK
Mestro energy import,,Mestro-563190-electricity-energy,Paul & Friends MQ411-1 8tr sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,8cada5b1-ab8f-4ac2-8a28-097dac9486d3,a01ece5b-054b-4c55-9da7-e7559b759ac7,0.303781,98.3,OK
Mestro energy import,,Mestro-563191-electricity-energy,Verizon MQ410-6 Hissmaskinrum sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,47e2813c-a700-46e8-91f4-d966b67e6114,fc6b9574-32e7-4d78-af9d-fe74a410b685,0.119312,99.3,OK
Mestro energy import,,Mestro-563192-electricity-energy,HI3g MQ410-5 Hissmaskin sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,e9010c31-b74d-4bdf-9c36-e1001bb32f6b,d1edb8fb-4df6-4416-a61c-d8044c1373a4,4.997675,96.3,OK
Mestro energy import,,Mestro-563193-electricity-energy,Plan7/4tr Butik 701-710 Del 1-14 MQ47-1 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,e7e0b5fd-4d00-48e2-83b1-b6851ec9fa14,27a11142-c841-42f6-b247-daef14b0e91d,21.160035,96.3,OK
Mestro energy import,,Mestro-563194-electricity-energy,Hufvudstaden server MQ49-5 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,b89784bd-d2b2-41ce-aa23-f6ca8ed7639c,79661c1c-8847-4405-84d8-39c3dfa5f43e,1.087982,99.3,OK
Mestro energy import,,Mestro-563195-electricity-energy,Plan5/2tr Butik 501-530 Del 1-26 MQ45-2 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,b5aba402-c2a3-450c-a7a4-3c2f2fdb39e6,9110c06f-d94b-4e80-83e4-972be75e45df,42.340323,98.3,OK
Mestro energy import,,Mestro-563196-electricity-energy,VISA 5tr MQ48-8 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,78ca4c20-cd61-430d-9895-c3ebd063f8b2,f4c3dc89-0f4d-40ac-b64a-376ccb8bb6c5,5.555735,98.3,OK
Mestro energy import,,Mestro-563197-electricity-energy,Plan5/2tr Butik 531-540 Del 1-17 MQ45-3 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,4e5b21a4-9ed6-462d-9e7b-b23524311fd0,44f59c01-b690-49c3-92ec-823bcf06c329,22.865699,96.3,OK
Mestro energy import,,Mestro-563198-electricity-energy,Hufvudstaden kontor 5tr MQ48-9 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,553c1457-1a72-47e1-a54f-47f37d31ddc9,7f1236ce-276d-4628-b01d-f40da0a560a6,18.894067,99.3,OK
Mestro energy import,,Mestro-563199-electricity-energy,Plan4/1tr Butik 401-430 Del 1-26 MQ44-1 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,09197327-02ad-4a53-93f8-97d96b250146,7bf0a721-3abb-412d-a969-f613f9bf5728,43.089737,99.3,OK
Mestro energy import,,Mestro-563200-electricity-energy,Plan2/Ök Butik 231-240 Del 1-10 MQ42-1 sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,72408c67-90bc-4b30-9b55-fb68a8a93155,fadd655a-b281-4f46-ab50-281b111cd8f4,6.619257,96.3,OK
Mestro energy import,,Mestro-563201-electricity-energy,Chipirron MQ47-3 sbus electricity energy,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,6ae7dca7-e8e8-4451-9507-d08c101c9e8e,e8f603e4-ac7d-4028-a662-7afb4d5ebecf,9.939718,97.3,OK
Mestro energy import,,Mestro-563265-electricity-energy,HG-yta 05 ROT MQ41-6 fd Dr Mat sbus electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,561a0a76-9202-4487-8264-00820b086a80,f9095ed6-5a59-4869-8128-2ecb83fb3a36,9.487484,96.3,OK
Mestro energy import,,Mestro-573643-electricity-energy,NK7.AS1001-ME41@HufvudstadenSub electricity energy,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,d31bd6a3-4124-4a73-bf40-cb508e948f2e,4b18a06f-651b-446e-a6cf-c08d8e394d03,2.502172,96.3,OK
Saia S-Bus PLC,AS,AS.VK200.SLA,AS.VK200 *1B Summalarm värmekabelanläggning 200grp,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,9c20728c-eb76-4e73-b048-cb7caaedabb5,6c93e74b-0a71-4e47-9800-3f39f0ec3ac8,0.0,0.4,OK
Saia S-Bus PLC,AS56,AS56.OZON3.LA,AS56.OZON3 *1B AS56-OZON3 Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,610871a4-647c-43b1-865a-4b9ebc0fa80d,4ee216e1-952e-4a4a-9e18-a5a90cbf5b4b,0.0,0.3,OK
Saia S-Bus PLC,AS65,AS65.CENTBRAND.DI,AS65.CENTBRAND Di4 Ind.centbrandlarm,State,HVAC,Virtual Room,Virtual Room,PLAN 4,ff3b4800-3c89-41b6-91a2-ba552aca134e,72f0d15d-4d1f-4b8c-af3d-558548931429,1.0,0.4,OK
Saia S-Bus PLC,AS65,AS65.CENTBRAND.LA,AS65.CENTBRAND *1B Centralt brandlarm i AS,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,713084ba-9dee-4e65-9b6d-25b5ba81dc4c,72f0d15d-4d1f-4b8c-af3d-558548931429,0.0,0.4,OK
Saia S-Bus PLC,AS65,AS65.DISPLAY.VERSION.PV,AS65.DISPLAY.VERSION Aktuell version Terminalprogram,State,HVAC,Virtual Room,Virtual Room,PLAN 4,1d8ecb63-d5e5-4164-98fa-79028a62857e,fbf664b5-df47-4e93-8443-345d7c55628d,1.4,0.4,OK
Saia S-Bus PLC,AS65,AS65.LYSDIOD.SD,AS65.LYSDIOD Du6:7 Lysdiod skåpsfront,State,HVAC,Virtual Room,Virtual Room,PLAN 4,8fafda09-6ab5-4941-981e-ea97aab245c5,14de2808-29d7-474a-80ae-ddbfd6bde8ad,0.0,0.4,OK
Saia S-Bus PLC,AS65,AS65.MAN230V.DI,AS65.MAN230V Di4 Utlöst manöversäkring 230V i AS,State,HVAC,Virtual Room,Virtual Room,PLAN 4,b6acddfa-f086-4e92-83c7-fd743f055724,4be76345-e1ad-4abf-8617-17ea045b48a4,0.0,0.4,OK
Saia S-Bus PLC,AS65,AS65.MAN230V.LA,AS65.MAN230V Di4 Utlöst motorskydd i AS,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,593d5d09-d2c3-4c36-b4bc-a8d69a4cdb67,4be76345-e1ad-4abf-8617-17ea045b48a4,0.0,0.4,OK
Saia S-Bus PLC,AS65,AS65.MAN24V.DI,AS65.MAN24V Di4 Utlöst manöversäkring 24V i AS,State,HVAC,Virtual Room,Virtual Room,PLAN 4,7526aa5a-3e22-407c-8313-8a9ea75394da,6f37410d-59f2-4d0d-a9ea-44d42f598116,0.0,0.4,OK
Saia S-Bus PLC,AS65,AS65.MAN24V.LA,AS65.MAN24V Di4 Utlöst manöversäkring 230V i AS,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,0ae604c4-d400-4b70-9aad-39387a032d98,6f37410d-59f2-4d0d-a9ea-44d42f598116,0.0,0.4,OK
Saia S-Bus PLC,AS65,AS65.MSK.DI,AS65.MSK Di4 Utlöst motorskydd i AS,State,HVAC,Virtual Room,Virtual Room,PLAN 4,aee2bb49-9f34-40d5-97ba-5cff0c626a1f,d116fad0-59ec-49c0-ad79-f066b240fe7e,0.0,0.4,OK
Saia S-Bus PLC,AS65,AS65.MSK.LA,AS65.MSK *1B Utlöst motorsk./dvärgbr. i AS,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,00fd68f0-b226-4492-92e1-2d50ad74fe35,d116fad0-59ec-49c0-ad79-f066b240fe7e,0.0,0.4,OK
Saia S-Bus PLC,AS722,AS722.GT31.PV,AS722.GT31 Utegivare,State,HVAC,Virtual Room,Virtual Room,PLAN 4,9bd262b3-b111-4b3c-a69f-0a863d52a344,d07233b9-84af-4a40-8ea6-12acf290798c,11.3,0.4,OK
Saia S-Bus PLC,AS72_2,AS72_2.FB71.DI,AS72_2.FB71 Digitalingång,State,HVAC,Virtual Room,Virtual Room,PLAN 4,cb990c2f-f2de-4173-82dc-2a63b8cadfe9,e7463eb0-a531-4378-be29-a00b1e347f8b,0.0,0.4,OK
Saia S-Bus PLC,AS72_2,AS72_2.FB71.LA,AS72_2.FB71 *1A AS72:2-FB71 Utlöstfasbrottsrelä,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,ddf6c317-68aa-4f1a-a852-243836bb65a3,e7463eb0-a531-4378-be29-a00b1e347f8b,0.0,0.4,OK
Saia S-Bus PLC,AS72_2,AS72_2.FS61.DI,AS72_2.FS61 Digitalingång,State,HVAC,Virtual Room,Virtual Room,PLAN 4,1a03f267-3fc8-4c1b-9a11-0e1f89b5401e,26ea9f61-2c5e-4fd0-97c4-b8ddd7279ea8,0.0,0.4,OK
Saia S-Bus PLC,AS72_2,AS72_2.FS61.LA,AS72_2.FS61 *1B AS72:2 Utlöst Säkring/Motorskydd,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,dfa3fdcf-58ce-41d4-91e6-a2b4d2dd574e,26ea9f61-2c5e-4fd0-97c4-b8ddd7279ea8,0.0,0.4,OK
Saia S-Bus PLC,AS72_2,AS72_2.GT31.PV,AS72_2.GT31 Utegivare via komm.,State,HVAC,Virtual Room,Virtual Room,PLAN 4,1c395c27-c3a6-4cd2-9d14-d1f529de1f57,69a9b8e2-293a-42e5-814b-be83136f321f,16.7,0.4,OK
Saia S-Bus PLC,AS72_2,AS72_2.GT31.PV,AS72_2.GT31 Utetemperatur från master (°C),Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,cc64b9b8-2b9a-4f1a-8da9-074fdeb80fd2,aa93c8a5-c2b8-4584-9434-078bd6665384,16.6,0.3,OK
Saia S-Bus PLC,AS72_2,AS72_2.KOMM.LA,AS72_2.KOMM *1B DUC2 Kommunikationsfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,0fc96881-22ff-4613-96be-2151770825e4,124cdc5b-d3db-4ceb-93bc-c0e5a30f807e,0.0,0.4,OK
Saia S-Bus PLC,AS72_2,AS72_2.RM1.DI,AS72_2.RM1 *0 Digitalingång,State,HVAC,Virtual Room,Virtual Room,PLAN 4,7a2f32f3-9a5a-4955-96a4-727542387ca4,af831160-4db3-43cb-934f-951d3149ef30,0.0,0.4,OK
Saia S-Bus PLC,AS72_2,AS72_2.RM1_4.LA,AS72_2.RM1_4 *1B AS72:2-RM1-2 Relämodul i handläge,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,c0f14b55-7fc7-46d9-a598-cdeb4fe1b904,50c8003e-a840-48aa-b2a0-ea422ba6c34c,0.0,0.4,OK
Saia S-Bus PLC,AS72_2,AS72_2.RM2.DI,AS72_2.RM2 *0 Digitalingång,State,HVAC,Virtual Room,Virtual Room,PLAN 4,70476159-a9b9-45da-9bcb-0735c599586f,2c379ec3-b512-4e42-9326-c80b326cf112,0.0,0.4,OK
Saia S-Bus PLC,AS72_2,AS72_2.RM3.DI,AS72_2.RM3 *0 Digitalingång,State,HVAC,Virtual Room,Virtual Room,PLAN 4,4b24306e-0915-4abb-aa4b-e5c259d287f1,2d8985de-28d3-46d8-93b8-67d0a0af0c08,0.0,0.4,OK
Saia S-Bus PLC,AS72_2,AS72_2.SIOX.LA,AS72_2.SIOX *1B AS72:2 Kommunikations fel SIOX-bus,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,f6f5a63c-64d8-4e11-bb93-8e6be2ce84be,a431c450-a650-4915-b428-1b3fe56627da,0.0,0.4,OK
Saia S-Bus PLC,AS78,AS78.FB71.DI,AS78.FB71 *0 Digitalingång,State,HVAC,Virtual Room,Virtual Room,PLAN 4,fd37c691-fd72-4881-ac7b-08f9f6537bcf,5c67a658-98b7-4fc4-a8ba-c195538c9439,0.0,0.3,OK
Saia S-Bus PLC,AS78,AS78.FB71.LA,AS78.FB71 *1A AS78-FB71 Utlöstfasbrottsrelä,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,291087b8-bc6f-4904-8092-3c474526b417,5c67a658-98b7-4fc4-a8ba-c195538c9439,0.0,0.3,OK
Saia S-Bus PLC,AS78,AS78.FS61.DI,AS78.FS61 *0 Digitalingång,State,HVAC,Virtual Room,Virtual Room,PLAN 4,868d798a-becf-4d96-84f9-63b8370ebad3,7030fedd-c683-4b2b-a510-a1b5879ac582,0.0,0.3,OK
Saia S-Bus PLC,AS78,AS78.FS61.LA,AS78.FS61 *1B AS78-F61 Utlöst Säkring,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,d07a2da6-6289-4053-ae4a-af9ccdc7c84d,7030fedd-c683-4b2b-a510-a1b5879ac582,0.0,0.3,OK
Saia S-Bus PLC,AS78,AS78.RM1.DI,AS78.RM1 *0 Digitalingång,State,HVAC,Virtual Room,Virtual Room,PLAN 4,48e58d7d-d206-4b56-a8b8-c5e5f5fdb57f,91327bfa-82f5-43b3-ab32-64ac87590555,0.0,0.3,OK
Saia S-Bus PLC,AS78,AS78.RM1.LA,AS78.RM1 *1B AS78-RM1 Relämodul i handläge,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,7cd1807d-006f-47d7-af60-812cfdd07e04,91327bfa-82f5-43b3-ab32-64ac87590555,0.0,0.3,OK
Saia S-Bus PLC,AS92,AS92.BSPC1.SLA,AS92.BSPC1 *1B Summalarm Brandsjällscentral,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,ac307376-3485-4639-afcb-205f398e1441,47d7720a-4ff0-4f96-9372-f35cac6d6055,0.0,0.4,OK
Saia S-Bus PLC,ASPLC65,ASPLC65.SV50.HAD,ASPLC65.SV50 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,9e0cb1e6-7ba2-4494-9271-c59dc09e3863,b2ffd928-3620-48c4-b0bf-bca31f5e5750,0.0,0.4,OK
Saia S-Bus PLC,ASPLC65,ASPLC65.SV50.SD,ASPLC65.SV50 Du6 Styrning magnetventil,State,HVAC,Virtual Room,Virtual Room,PLAN 4,709e5890-c8f2-4c17-a9c4-c6ffd4ea88b2,b2ffd928-3620-48c4-b0bf-bca31f5e5750,0.0,0.4,OK
Saia S-Bus PLC,ASPLC65,ASPLC65.SV50.VT,ASPLC65.SV50 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,a5c464a7-f350-4e23-80b1-9ce73d9020ed,b2ffd928-3620-48c4-b0bf-bca31f5e5750,0.0,0.4,OK
Saia S-Bus PLC,AU,AU.HAND.LA,AU.HAND *1B Analog utgång i hand,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,7f0bd7aa-432f-4d9a-a228-0531644ed345,05a01445-dea8-4ac6-9c18-83c550d944c9,1.0,0.4,OK
Saia S-Bus PLC,AU,AU.HAND.LA,AU.HAND *1B Analog utgång i hand,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,37264933-ac50-441f-992d-d7cbc4fb9eb5,f1bcf712-4e28-4ac8-9060-c9b11047d056,0.0,0.3,OK
Saia S-Bus PLC,AU,AU.HAND.LA,AU.HAND *1B Analog utgång i hand,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,57a97078-2b7a-4765-960c-c47ac3feb203,90c5687f-eb2c-4a95-ad9a-eab4910cde94,0.0,0.3,OK
Saia S-Bus PLC,AU,AU.HAND.LA,AU.HAND *1B Analog utgång i hand,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,42ad9e59-92c3-4d07-89aa-6b704b0685d7,f1c626d2-ddb7-40a4-9772-7ef19d537607,0.0,0.3,OK
Saia S-Bus PLC,AU,AU.HAND.LA,AU.HAND *1B Analog utgång i hand,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,a49c83cf-680f-451b-922c-2b7a2bc4d4e2,0bb1313a-a5a4-4ee4-b893-e14b4c932ab2,0.0,0.4,OK
Saia S-Bus PLC,AU,AU.HAND.LA,AU.HAND *1B Analog utgång i hand,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,6984f5b7-89a3-47e8-9dc7-b86bbae96232,4bcdecde-b9dd-4b73-9b20-9003c7d8f56d,0.0,0.3,OK
Saia S-Bus PLC,BRAND,BRAND.DI,BRAND DI larmsignal,State,HVAC,Virtual Room,Virtual Room,PLAN 4,d69d1b93-c997-4b93-9e89-9deffd600000,bad4ccdf-3dd6-45bd-a28a-9fbe39480633,0.0,0.3,OK
Saia S-Bus PLC,BRAND,BRAND.LA,BRAND *1A Centralt Brandlarm.,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,68d420d0-609f-485f-b843-23b018ac90f9,bad4ccdf-3dd6-45bd-a28a-9fbe39480633,0.0,0.3,OK
Saia S-Bus PLC,BRAND,BRAND.OMK.DI,BRAND.OMK DI larmsignal,State,HVAC,Virtual Room,Virtual Room,PLAN 4,15719dfb-9d7a-438c-b660-fc3a71c5ae13,2e7bc6c3-a07a-4d57-9c8b-22ee38ae4154,0.0,0.3,OK
Saia S-Bus PLC,BRAND,BRAND.OMK.LA,BRAND.OMK *1A Brandstyrning förbikopplad via omk,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,9fe30141-bc5d-43ad-95bb-b19b228ac273,2e7bc6c3-a07a-4d57-9c8b-22ee38ae4154,0.0,0.3,OK
Saia S-Bus PLC,BSPC,BSPC.GQ7X.HD.LA,BSPC.GQ7X.HD *1B Summalarm brandspjällscentral pl5,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,65ac44e0-1e37-4ccf-966d-a1acd542ce96,7342f3bf-982b-4b2a-9fcc-a8e3ec643daf,0.0,0.3,OK
Saia S-Bus PLC,CENTRAL,CENTRAL.VAV.SA,CENTRAL.VAV Utsignal Central VÅV (via kom),ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,6aff92e9-348e-49bf-9696-4e81ad19709c,faf88abb-4564-4144-8dcb-b3b9c1ac2f2e,0.0,0.4,OK
Saia S-Bus PLC,CENTVVX,CENTVVX.HAA,CENTVVX Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,049f1264-e9dc-429c-8abb-38ea55f89eb4,6e61d473-6022-487a-bf56-1cd49e0eb921,0.0,0.4,OK
Saia S-Bus PLC,DI,DI.HAND.LA,DI.HAND *1B Digital utgång i hand,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,24c119c1-90bd-4bbd-b6b6-5df43bfdb201,a258c1e9-d705-491e-a5cb-15947b44bbc3,0.0,0.4,OK
Saia S-Bus PLC,DI,DI.HAND.LA,DI.HAND *1B Digital utgång i hand,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,c38d9f49-9520-4647-91b8-1f5eaaed4093,b5fad364-9cea-4fda-bd1c-43aa005ed8e7,0.0,0.4,OK
Saia S-Bus PLC,DI,DI.HAND.LA,DI.HAND *1B Digital utgång i hand,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,4dea8b25-2ac4-475e-a9da-33189c78144a,66442c8c-1892-499f-9fc4-ec994c987cc1,0.0,0.3,OK
Saia S-Bus PLC,DI,DI.HAND.LA,DI.HAND *1B Digital utgång i hand,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,45d6577e-c024-435d-9fdf-cbe4dd73d0c8,145afe79-5467-4b74-a641-ca8dacf01d8f,0.0,0.3,OK
Saia S-Bus PLC,DI,DI.HAND.LA,DI.HAND *1B Digital utgång i hand,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,7cd2ac2e-e03e-44f3-8e2f-30b9c33a5afc,8f5f73c9-ecd3-4378-8dfc-8b3312bb3f79,0.0,0.3,OK
Saia S-Bus PLC,DI,DI.HAND.LA,DI.HAND *1B Digital utgång i hand,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,f0d074a5-3371-4af7-9dad-e57bbd578481,31c59745-2082-4fd0-a4be-0e4335d64471,0.0,0.3,OK
Saia S-Bus PLC,DUC2,DUC2.ANAUT.LA,DUC2.ANAUT *1B DUC2 Analog utgång i handläge,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,89889bb4-9817-4c5f-9b0a-545523daa851,533a2ec5-5ff8-4e46-ae5e-2780d305301d,0.0,0.4,OK
Saia S-Bus PLC,DUC2,DUC2.BATTERI.LA,DUC2.BATTERI *1B DUC2 Dåligt batteri i PLC,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,38fa9589-4967-4531-8191-646cdc7aecf6,931935aa-d11e-40d1-8ef1-d8d812dfa4f0,0.0,0.4,OK
Saia S-Bus PLC,DUC2,DUC2.DIGUT.LA,DUC2.DIGUT *1B DUC2 Digital utgång i handläge,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,60d94ef7-08a0-4445-adeb-892b7f875a98,cdb6db73-6678-4b2e-b9f6-00777e553870,0.0,0.4,OK
Saia S-Bus PLC,DUC2,DUC2.VERSION.PV,DUC2.VERSION Aktuell version PLC-program,State,HVAC,Virtual Room,Virtual Room,PLAN 4,971f92af-0b31-4739-9c12-4dd8470d4c2a,ab27444e-2cb3-4350-ab00-8defc66400e5,3.7,0.4,OK
Saia S-Bus PLC,DUC78,DUC78.ANAUT.LA,DUC78.ANAUT *1B DUC78 Analog utgång i handläge,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,e0ddb77a-b858-491f-87de-f6d3f89ab5d1,d21ef391-7ee8-49fc-b2b5-06d13c36df63,0.0,0.3,OK
Saia S-Bus PLC,DUC78,DUC78.BATTERI.LA,DUC78.BATTERI *1B DUC78 Dåligt batteri i PLC,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,e3f14579-aa34-4d95-aea0-a39c2c5abcac,c21ca74b-21d8-4046-9cc1-966ec0dc6b63,0.0,0.3,OK
Saia S-Bus PLC,DUC78,DUC78.DIGUT.LA,DUC78.DIGUT *1B DUC78 Digital utgång i handläge,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,ef6b4cc9-66f2-45be-a33e-ad5340df07eb,e5327122-0721-4f5c-9623-88a03362b0ea,0.0,0.3,OK
Saia S-Bus PLC,DUC78,DUC78.KOMM.LA,DUC78.KOMM *1B Kommunikationslarm mot Master DUC,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,66b125fd-f428-4026-b093-b5e92aa46d75,e5563254-2d78-43b1-a4f3-e25d8f6e6cc7,0.0,0.3,OK
Saia S-Bus PLC,FA1,FA1.GP61.PV,FA1.GP61 Mätvärde tryckgivare fettavskiljare (kPa),Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,2939fab6-cea6-42ef-b95f-ca877ade9b1a,c58f3a60-589c-4d60-91b2-1af284cb206d,,,NOT_STARTED
Saia S-Bus PLC,FA1,FA1.GP61.TOM.LA,FA1.GP61.TOM *1B FA1-GP61 tömmning indikerad,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,7533b361-49e8-43ba-ad76-e86b77d7f31d,bc789b3e-b8f7-4659-a402-7dd645d4f2aa,,,NOT_STARTED
Saia S-Bus PLC,FA12,FA12.GT11.LA,FA12.GT11 *1B FA12-GT11 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,153a05aa-11ba-419e-b9dc-339e86c44647,e5955f0a-7f20-4e23-bc0d-ba4fe249b9d9,0.0,0.3,OK
Saia S-Bus PLC,FA12,FA12.GT11.PV,FA12.GT11 Temperaturgivare,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,90e3a0e5-bb18-44ad-9fb0-0e2620aea4aa,e5955f0a-7f20-4e23-bc0d-ba4fe249b9d9,26.1,0.3,OK
Saia S-Bus PLC,FA12,FA12.GT12.LA,FA12.GT12 *1B FA12-GT12 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,8e88b011-05d5-46d3-a387-51773e1046de,f19ff78a-2cff-4433-8b4f-d6cac3494c75,0.0,0.3,OK
Saia S-Bus PLC,FA12,FA12.GT12.PV,FA12.GT12 Temperaturgivare,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,53f3a17d-cc3b-4953-8686-77dbc09034d8,f19ff78a-2cff-4433-8b4f-d6cac3494c75,37.5,0.3,OK
Saia S-Bus PLC,FA12,FA12.HAD,FA12 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,1a716d3d-758b-418b-8795-ed3fa6ee2369,ceb94412-da0c-4709-8d0d-662948686be9,0.0,0.3,OK
Saia S-Bus PLC,FA12,FA12.KK1.DI,FA12.KK1 Driftindikering,State,HVAC,Virtual Room,Virtual Room,PLAN 4,d5fc03e9-2454-4326-9151-e662a719415d,b2e26be1-8df2-4dba-889d-e894d9d50195,1.0,0.3,OK
Saia S-Bus PLC,FA12,FA12.KK1.HP.BV,FA12.KK1.HP Börvärde (Bar),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,76994f8e-3b24-490d-9891-bc26a2bdcecc,514c71c7-b300-4e6e-8e75-40b4f32d95fa,15.0,0.3,OK
Saia S-Bus PLC,FA12,FA12.KK1.HP.BV.LA,FA12.KK1.HP.BV *1B FA12-KK1-HP Börvärdesavvikelse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,f35779d6-4b3a-4df5-a8b9-cf612977c7be,efa3cba9-577f-4f97-ad63-bd418c9dcb54,0.0,0.3,OK
Saia S-Bus PLC,FA12,FA12.KK1.HP.BV.RPM,FA12.KK1.HP.BV *0 Pi-regulator,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,d9762f55-74ac-42e1-a7c2-cb099bfa0894,efa3cba9-577f-4f97-ad63-bd418c9dcb54,0.0,0.3,OK
Saia S-Bus PLC,FA12,FA12.KK1.HP.BV.TI,FA12.KK1.HP.BV I-tiden (sek),State,HVAC,Virtual Room,Virtual Room,PLAN 4,54952bd3-5866-46b0-b28a-7e066618a6ce,efa3cba9-577f-4f97-ad63-bd418c9dcb54,20.0,0.4,OK
Saia S-Bus PLC,FA12,FA12.KK1.HP.PV,FA12.KK1.HP Högtryckspressostat (Bar),Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,58de7747-99d9-478d-9071-51c041b9eea2,514c71c7-b300-4e6e-8e75-40b4f32d95fa,14.8,0.4,OK
Saia S-Bus PLC,FA12,FA12.KK1.NODK.DI,FA12.KK1.NODK *0 Larm,State,HVAC,Virtual Room,Virtual Room,PLAN 4,c1f8a984-9a7f-41c8-a1ac-5ea845f67c0d,d6e38fde-edd6-4cf4-8c4a-23987abb8a35,0.0,0.3,OK
Saia S-Bus PLC,FA12,FA12.KK1.NODK.LA,FA12.KK1.NODK *1B FA12-KK1 Nödkyla aktiv,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,c816f63b-6605-4371-b246-9c2ec7d1721c,d6e38fde-edd6-4cf4-8c4a-23987abb8a35,0.0,0.3,OK
Saia S-Bus PLC,FA12,FA12.KK1.SLA,FA12.KK1 *1B FA12-KK1 Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,4feb8c54-a132-4f7a-aa55-fa072c853de1,b2e26be1-8df2-4dba-889d-e894d9d50195,0.0,0.3,OK
Saia S-Bus PLC,FA12,FA12.KK1.SLA.DI,FA12.KK1.SLA *0 Larm,State,HVAC,Virtual Room,Virtual Room,PLAN 4,bcc4259b-5064-422e-9991-857b52b1a708,f8491771-4e7b-4eac-85b8-77b91bdc2e85,0.0,0.3,OK
Saia S-Bus PLC,FA12,FA12.P30.DI,FA12.P30 Driftindikering,State,HVAC,Virtual Room,Virtual Room,PLAN 4,0cd0c5cf-8189-479a-b68d-612af20ce5a2,23ea395b-d36f-42f2-a315-4645b5a03ed9,1.0,0.3,OK
Saia S-Bus PLC,FA12,FA12.P30.HAA,FA12.P30 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,1e9ca5ab-a3f5-40da-a56d-37c8ff5253e6,23ea395b-d36f-42f2-a315-4645b5a03ed9,0.0,0.3,OK
Saia S-Bus PLC,FA12,FA12.P30.HAD,FA12.P30 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,df2af04a-6a1b-4766-ba3a-572ef41fecae,23ea395b-d36f-42f2-a315-4645b5a03ed9,0.0,0.3,OK
Saia S-Bus PLC,FA12,FA12.P30.LA,FA12.P30 *1B FA12-P30 Driftfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,bcbab102-40f1-4da2-8a12-380255857dbe,23ea395b-d36f-42f2-a315-4645b5a03ed9,0.0,0.3,OK
Saia S-Bus PLC,FA12,FA12.P30.SA,FA12.P30 Styrsignal frekvensomriktare,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,cab90ac1-9a82-4f20-a079-bc7d0b6d3083,23ea395b-d36f-42f2-a315-4645b5a03ed9,59.6,0.4,OK
Saia S-Bus PLC,FA12,FA12.P30.SD,FA12.P30 Digital styrsignal,State,HVAC,Virtual Room,Virtual Room,PLAN 4,69e1c010-4041-4787-83ca-3d3f8e40834e,23ea395b-d36f-42f2-a315-4645b5a03ed9,1.0,0.3,OK
Saia S-Bus PLC,FA12,FA12.P30.SLA,FA12.P30 *1B FA12-P30 Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,599c5e26-4c5e-42ef-89d6-03934aa41268,23ea395b-d36f-42f2-a315-4645b5a03ed9,0.0,0.3,OK
Saia S-Bus PLC,FA12,FA12.P30.VT,FA12.P30 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,884eeb40-143c-46c1-b2ca-689b95c86128,23ea395b-d36f-42f2-a315-4645b5a03ed9,0.1,0.4,OK
Saia S-Bus PLC,FA12,FA12.SD,FA12 Digital styrsignal,State,HVAC,Virtual Room,Virtual Room,PLAN 4,b5bf0058-148f-4cb5-9bec-16a2114242ee,ceb94412-da0c-4709-8d0d-662948686be9,1.0,0.3,OK
Saia S-Bus PLC,FA2,FA2.GP61.PV,FA2.GP61 Mätvärde tryckgivare fettavskiljare (kPa),Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,82e02f7d-8c98-4d6a-bd71-8077b2318a90,c59c421d-25ed-44fa-9714-195ed423d375,,,NOT_STARTED
Saia S-Bus PLC,FA2,FA2.GP61.TOM.LA,FA2.GP61.TOM *1B FA2-GP61 tömmning indikerad,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,736cc594-522b-44b0-9a40-e988a70573c7,3d073e8e-727c-429b-ab6d-027d3f98e9ae,,,NOT_STARTED
Saia S-Bus PLC,FLK1,FLK1.DI,FLK1 Driftindikering,State,HVAC,Virtual Room,Virtual Room,PLAN 4,82fccf91-cf4b-4ff4-82ff-00b6dc1fd223,c0f02895-6347-4ba7-b192-9d4dcc59e803,1.0,0.3,OK
Saia S-Bus PLC,FLK1,FLK1.GT50.LA,FLK1.GT50 *1B FLK1-GT50 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,50a7a886-739c-43f0-9618-bfe55cee94db,f2dec23d-4a11-42e5-b4df-52fbcce9eefa,0.0,0.3,OK
Saia S-Bus PLC,FLK1,FLK1.GT50.PV,FLK1.GT50 Temperaturgivare,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,210ffe33-077d-4e70-be79-ac3c2b18b4da,f2dec23d-4a11-42e5-b4df-52fbcce9eefa,20.5,0.3,OK
Saia S-Bus PLC,FLK1,FLK1.HAD,FLK1 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,ad9d553d-3e85-49fb-bc2b-76877c6d8606,c0f02895-6347-4ba7-b192-9d4dcc59e803,0.0,0.3,OK
Saia S-Bus PLC,FLK1,FLK1.LA,FLK1 *1B FLK1 Driftfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,840bcf1f-4481-4204-80df-a031a343dc7c,c0f02895-6347-4ba7-b192-9d4dcc59e803,0.0,0.3,OK
Saia S-Bus PLC,FLK1,FLK1.SD,FLK1 Styrsignal FLK,State,HVAC,Virtual Room,Virtual Room,PLAN 4,5ab34242-e8ca-4818-8463-d49cb5147a52,c0f02895-6347-4ba7-b192-9d4dcc59e803,1.0,0.3,OK
Saia S-Bus PLC,FLK1,FLK1.SV30.HAA,FLK1.SV30 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,e53cb86c-3b09-4c02-b20d-f69c50b23644,1a212739-dec9-4dba-aa55-726d7016c5bf,0.0,0.4,OK
Saia S-Bus PLC,FLK1,FLK1.SV30.SA,FLK1.SV30 Styrsignal ventilställdon,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,5bdb6a6b-81a3-434f-94c5-8d0d90da12c3,1a212739-dec9-4dba-aa55-726d7016c5bf,100.0,0.3,OK
Saia S-Bus PLC,FLK1,FLK1.VT,FLK1 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,26f0777a-03a4-4f31-92f6-6bde4a26dc26,c0f02895-6347-4ba7-b192-9d4dcc59e803,0.1,0.3,OK
Saia S-Bus PLC,HA19,HA19.AS12.WD.DI,HA19.AS12.WD Watchdog från Scada skrivs hög var 60 sekund,State,HVAC,Virtual Room,Virtual Room,PLAN 4,cc86d9bb-dda9-4c4f-9b2a-8831a0f30960,23a9d63b-87f3-4efd-8afd-b51cc147edea,0.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.AS2.WD.DI,HA19.AS2.WD Watchdog från Scada skrivs hög var 60 sekund,State,HVAC,Virtual Room,Virtual Room,PLAN 4,2b750c91-5f34-4259-b962-8d62820c5ce2,ba6ee354-ce64-4e90-b75e-7ab7bc75db65,,,NOT_STARTED
Saia S-Bus PLC,HA19,HA19.AS33.WD.DI,HA19.AS33.WD Watchdog från Scada skrivs hög var 60 sekund,State,HVAC,Virtual Room,Virtual Room,PLAN 4,0f2a562f-f0ed-4d70-9092-d48767945c5f,20f9f0e4-1f40-45b9-afc9-cffda3669b0b,0.0,0.3,OK
Saia S-Bus PLC,HA19,HA19.FF4.GP11.BV,HA19.FF4.GP11 Börvärde (Pa),CapabilityTypeSetpoint,ExtractAir,Virtual Room,Virtual Room,PLAN 4,055d3bb0-28d0-4846-9695-ce7f762faee8,202348b5-9949-411e-b7c1-edaddff5e6cb,255.0,0.3,OK
Saia S-Bus PLC,HA19,HA19.FF4.GP11.LA,HA19.FF4.GP11 Avvikelselarm,AlarmMinor,ExtractAir,Virtual Room,Virtual Room,PLAN 4,bdd70ebb-46f2-4a39-ac64-de6a53ba4e5b,202348b5-9949-411e-b7c1-edaddff5e6cb,0.0,0.3,OK
Saia S-Bus PLC,HA19,HA19.FF4.GQ71.HD1.L1.DI,HA19.FF4.GQ71.HD1.L1 *0 Di Röklarm,State,ExtractAir,Virtual Room,Virtual Room,PLAN 4,83e3d145-c7e0-456e-9d1d-52dddd9367e5,173a2a00-ed38-49f1-b9a6-3813806e24d9,0.0,0.3,OK
Saia S-Bus PLC,HA19,HA19.FF4.GQ71.HD1.L2.DI,HA19.FF4.GQ71.HD1.L2 *0 Di Servicelarm,State,ExtractAir,Virtual Room,Virtual Room,PLAN 4,04bee678-4693-4763-bc91-ef2b30ba40c0,29bb022f-e1ed-4fc4-9d1e-cad26bc31688,0.0,0.3,OK
Saia S-Bus PLC,HA19,HA19.LB104.GP40.BV1,HA19.LB104.GP40 Minbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,f32c4177-ded8-4475-a76c-17393a9ea68d,c5d8c7ac-1df7-4b9b-9eac-4665349a0b05,110.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB104.GP40.BV2,HA19.LB104.GP40 Maxbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,f9f369a8-1420-4c53-8544-69d5865f6f1d,c5d8c7ac-1df7-4b9b-9eac-4665349a0b05,200.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB104.GP60.BV1,HA19.LB104.GP60 Minbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,bd8abe8b-bada-4ce9-aad2-ef1c326f1cdc,7c8f5d13-9d3b-4bf4-be17-02808bf9f1aa,110.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB104.GP60.BV2,HA19.LB104.GP60 Maxbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,b5b34078-e10a-4489-98ae-cafb7f23af22,7c8f5d13-9d3b-4bf4-be17-02808bf9f1aa,200.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB104.GT40.BV1,HA19.LB104.GT40 Minbörvärde (C°),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,fa6606a9-ef3f-43ad-ac0b-9dc0f9f8e2d6,08ceabf6-2166-46d0-bccb-b998e10a1dda,14.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB104.GT40.BV2,HA19.LB104.GT40 Maxbörvärde (C°),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,cf892252-94d2-4479-a73c-d399485c727f,08ceabf6-2166-46d0-bccb-b998e10a1dda,19.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB104.NK.BV,HA19.LB104.NK Nattkyla -3 grader,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,b98f700e-cf6b-457c-ac15-77f6cc1ad5dc,b7e5c9d6-67f1-4fcd-9155-3a1faa853eec,-3.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB81.GP40.BV1,HA19.LB81.GP40 Minbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,62b6f5c9-716b-4c37-82fa-b5f666194faf,c4af7717-4dca-42d5-8ce5-e9d26862e220,100.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB81.GP40.BV2,HA19.LB81.GP40 Maxbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,5ab9eae7-f87f-4db9-905b-932911df3448,c4af7717-4dca-42d5-8ce5-e9d26862e220,320.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB81.GP60.BV1,HA19.LB81.GP60 Minbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,5fb0f5f4-8531-4d6a-b37b-0a94c1fb3c5f,0ea575ec-527b-417d-8b3a-cc0f4afb9353,80.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB81.GP60.BV2,HA19.LB81.GP60 Maxbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,5801c37f-292d-42b1-93dd-feadbdb405a2,0ea575ec-527b-417d-8b3a-cc0f4afb9353,170.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB81.GT40.BV1,HA19.LB81.GT40 Minbörvärde (C°),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,3ed37809-9a6e-41c1-ba5f-947567410b12,3c6ca276-2628-4844-8c81-a35d565165d3,14.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB81.GT40.BV2,HA19.LB81.GT40 Maxbörvärde (C°),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,1e3963b7-81c7-409c-8475-32909205c284,3c6ca276-2628-4844-8c81-a35d565165d3,19.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB81.NK.BV,HA19.LB81.NK Nattkyla -3 grader,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,dc904949-a895-4a92-aabb-bd09f77ca633,87601ab5-2f59-400e-8daa-bb6ef5eced9f,-3.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB82.GP40.BV1,HA19.LB82.GP40 Minbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,3aad273d-beb0-4a0c-a3d1-6e51b59672f9,ac5060e2-1d93-4021-aea2-cdb5b85e4334,80.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB82.GP40.BV2,HA19.LB82.GP40 Maxbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,6390d37c-ce88-4a3c-9ac4-591451e16b11,ac5060e2-1d93-4021-aea2-cdb5b85e4334,120.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB82.GP60.BV1,HA19.LB82.GP60 Minbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,d93e5461-2723-463f-9635-a9dc32f1e08a,34c6e454-a08e-4b3b-8f4f-35a044987e54,80.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB82.GP60.BV2,HA19.LB82.GP60 Maxbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,3f23d2be-f8c1-4de0-a3c9-7eeff663536e,34c6e454-a08e-4b3b-8f4f-35a044987e54,300.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB82.GT40.BV1,HA19.LB82.GT40 Minbörvärde (C°),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,9189da32-7a77-4300-ab68-f70d0e1af81d,74fe5eb0-a742-493c-8aff-3d654b1c5fc5,14.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB82.GT40.BV2,HA19.LB82.GT40 Maxbörvärde (C°),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,7bc4f296-ade3-4b7b-b325-37ddebcde989,74fe5eb0-a742-493c-8aff-3d654b1c5fc5,19.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB82.NK.BV,HA19.LB82.NK Nattkyla -3 grader,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,175420be-6493-4d99-8731-263be822626e,cba3447b-44f4-4ed6-8b29-6c306395328c,-3.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB83.GP40.BV1,HA19.LB83.GP40 Minbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,3ab533ad-3e48-4058-9d14-ce38ef1df785,62de14f8-24d5-4ff3-9f32-c3eb57b6cb12,100.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB83.GP40.BV2,HA19.LB83.GP40 Maxbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,72203574-675a-4ffa-8130-fd5a7cf92217,62de14f8-24d5-4ff3-9f32-c3eb57b6cb12,250.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB83.GP60.BV1,HA19.LB83.GP60 Minbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,6b8489ab-917d-42cd-ace6-e7c87df07f76,50d81f8d-39a5-4605-a740-086f8a49636f,80.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB83.GP60.BV2,HA19.LB83.GP60 Maxbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,7f834565-ddd5-4c3c-9af7-e566160106a3,50d81f8d-39a5-4605-a740-086f8a49636f,80.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB83.GT40.BV1,HA19.LB83.GT40 Minbörvärde (C°),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,59c0300a-e055-4b23-9e7d-3606019bd25b,981e9b74-aac4-4081-9f43-5c3044b41749,14.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB83.GT40.BV2,HA19.LB83.GT40 Maxbörvärde (C°),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,0308029b-0016-4619-becb-9548bc233090,981e9b74-aac4-4081-9f43-5c3044b41749,19.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB83.NK.BV,HA19.LB83.NK Nattkyla -3 grader,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,65ef3d61-b9fa-4b2f-9e09-c1d7becaeb56,5df81922-33fd-4189-b310-3612e408cc21,-3.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB91.GP40.BV1,HA19.LB91.GP40 Minbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,8a7eaa1e-46ed-4b3d-be87-a19953daaa0c,fd10a4e9-54b0-4acb-b040-ab8d99ad63b8,110.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB91.GP40.BV2,HA19.LB91.GP40 Maxbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,e5e4fc56-b5cc-476b-9a03-3e14cb2832f3,fd10a4e9-54b0-4acb-b040-ab8d99ad63b8,220.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB91.GP60.BV1,HA19.LB91.GP60 Minbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,db8ef27f-49f2-4983-96e1-21b08f1bf445,60c2f4b1-d272-4097-8e00-d49a130e63f6,110.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB91.GP60.BV2,HA19.LB91.GP60 Maxbörvärde (Pa),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,00cf4a9d-b5b0-40c0-9755-2804d2d273da,60c2f4b1-d272-4097-8e00-d49a130e63f6,300.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB91.GT40.BV1,HA19.LB91.GT40 Minbörvärde (C°),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,628d02d1-2ae4-439f-82a2-300dc82565b1,deaa2548-466c-42ce-a27e-93fc582e9927,14.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB91.GT40.BV2,HA19.LB91.GT40 Maxbörvärde (C°),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,c3d15e32-cb2e-452c-a575-144f45eb483d,deaa2548-466c-42ce-a27e-93fc582e9927,19.0,0.4,OK
Saia S-Bus PLC,HA19,HA19.LB91.NK.BV,HA19.LB91.NK Nattkyla -3 grader,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,194587cd-cc21-4d84-af16-0e16acb1738d,f91d9db5-ce41-42e9-8b9f-b722cf04095d,-3.0,0.4,OK
Saia S-Bus PLC,HISS1,HISS1.BRAND.HAD,HISS1.BRAND Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,603a6aa7-c231-4f4b-9dda-2b9d70285a29,23df46de-e076-4c2a-bb95-dabd87d545c7,0.0,0.3,OK
Saia S-Bus PLC,HISS1,HISS1.BRAND.SD,HISS1.BRAND Styrsignal hiss (gå till förvalt plan),CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,d579f8b8-d3b8-48f8-b28d-78d2d8e515c8,23df46de-e076-4c2a-bb95-dabd87d545c7,0.0,0.3,OK
Saia S-Bus PLC,HISS1,HISS1.Counter.PV,HISS1.Counter *0 Counter som talar om vilken i ordningen hissen ligger för res.kraftkörning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,467da312-2c22-468d-a30d-55375731f314,6992f469-2348-4778-9d03-0eef6d178e20,550852.6,0.3,OK
Saia S-Bus PLC,HISS1,HISS1.DI,HISS1 Hiss är i drift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,c8760a31-6bb6-4ed9-b415-32b0f6acccdf,7e64bc9b-681d-49ca-a18b-a1e1c14a1c85,0.0,0.3,OK
Saia S-Bus PLC,HISS1,HISS1.LA,HISS1 *1A Hiss1 Ej på Förvalt plan,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,b5aa8fc7-7bc1-4ab8-98b0-8a2260f29a62,7e64bc9b-681d-49ca-a18b-a1e1c14a1c85,0.0,0.3,OK
Saia S-Bus PLC,HISS1,HISS1.PLAN.DI,HISS1.PLAN Hiss är på förvalt plan,State,HVAC,Virtual Room,Virtual Room,PLAN 4,23c24c92-bf63-43bc-b5fd-04eff2296b1c,d49e4486-3c78-4edc-b2e3-a24deeda954b,1.0,0.3,OK
Saia S-Bus PLC,HISS1,HISS1.RK.HAD,HISS1.RK Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,39ada4d3-c431-43e6-bae9-cf4dccd69310,08547167-2841-4c54-a05a-8c3561c4cb66,0.0,0.3,OK
Saia S-Bus PLC,HISS1,HISS1.RK.SD,HISS1.RK Styrsignal hiss Reservkraft,CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,3db7b8ec-c4d4-40ab-925d-f8a6802a7a80,08547167-2841-4c54-a05a-8c3561c4cb66,0.0,0.3,OK
Saia S-Bus PLC,HISS10,HISS10.BRAND.HAD,HISS10.BRAND Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,50386d36-1f7b-4bdb-a3ae-673c85372bd2,2961adb1-4f19-419a-bf37-b3f8145c21a4,0.0,0.3,OK
Saia S-Bus PLC,HISS10,HISS10.BRAND.SD,HISS10.BRAND Styrsignal hiss (gå till förvalt plan),CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,e1017c24-fd3f-4460-93ae-6b62c3f45494,2961adb1-4f19-419a-bf37-b3f8145c21a4,0.0,0.3,OK
Saia S-Bus PLC,HISS10,HISS10.Counter.PV,HISS10.Counter *0 Counter som talar om vilken i ordningen hissen ligger för res.kraftkörning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,21631297-ec93-447a-b282-763214b56d3f,06222a22-5bbd-4505-a893-7fee9637da07,0.7,0.3,OK
Saia S-Bus PLC,HISS10,HISS10.DI,HISS10 Hiss är i drift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,a5dc6047-7d70-42be-8943-f5058ff99889,495eff07-f5ea-4746-9d0a-6af3eaa4a7f3,0.0,0.5,OK
Saia S-Bus PLC,HISS10,HISS10.LA,HISS10 *1A Hiss10 Ej på Förvalt plan,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,02b22f7c-2f70-4c2f-94b1-56e97760f07a,495eff07-f5ea-4746-9d0a-6af3eaa4a7f3,0.0,0.5,OK
Saia S-Bus PLC,HISS10,HISS10.PLAN.DI,HISS10.PLAN Hiss är på förvalt plan,State,HVAC,Virtual Room,Virtual Room,PLAN 4,b4efcc6c-af36-4f8d-803e-873ed82f6e39,a2fb79c1-efd5-438b-bf09-fb8751b101ea,0.0,0.5,OK
Saia S-Bus PLC,HISS10,HISS10.RK.HAD,HISS10.RK Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,830702cd-be58-4998-8b92-6a7b5075fbf6,bc8a5aea-068c-4b60-9f7a-2bc1fcd470db,0.0,0.3,OK
Saia S-Bus PLC,HISS10,HISS10.RK.SD,HISS10.RK Styrsignal hiss Reservkraft,CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,67004e48-d60c-40bd-a0ef-cba1a7c5b72b,bc8a5aea-068c-4b60-9f7a-2bc1fcd470db,0.0,0.3,OK
Saia S-Bus PLC,HISS11,HISS11.BRAND.HAD,HISS11.BRAND Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,9cda4f1c-deb1-4a04-abbc-6bfdf1cefa9b,266fc701-9be8-459c-b025-f07e2d8383bf,0.0,0.3,OK
Saia S-Bus PLC,HISS11,HISS11.BRAND.SD,HISS11.BRAND Styrsignal hiss (gå till förvalt plan),CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,3703aa89-c0d5-4ecd-8caa-7b5ffa0763c7,266fc701-9be8-459c-b025-f07e2d8383bf,0.0,0.3,OK
Saia S-Bus PLC,HISS11,HISS11.Counter.PV,HISS11.Counter *0 Counter som talar om vilken i ordningen hissen ligger för res.kraftkörning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,56f150e1-2771-4f05-bc13-422dd1d131fd,1f359786-50c5-4a26-82e0-bb4ef9fce22f,290.5,0.3,OK
Saia S-Bus PLC,HISS11,HISS11.DI,HISS11 Hiss är i drift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,24a1230a-e158-4839-be4d-0338f8a4a1a0,69d571bf-5fbe-467b-ad47-8900a21a6da2,0.0,0.3,OK
Saia S-Bus PLC,HISS11,HISS11.LA,HISS11 *1A Hiss11 Ej på Förvalt plan,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,90b18434-014f-4cbd-83ca-327f50762489,69d571bf-5fbe-467b-ad47-8900a21a6da2,0.0,0.3,OK
Saia S-Bus PLC,HISS11,HISS11.PLAN.DI,HISS11.PLAN Hiss är på förvalt plan,State,HVAC,Virtual Room,Virtual Room,PLAN 4,f6cb8dcb-ec6f-4dbd-bf21-a61c8a193b8d,688bb56e-7e2c-403f-bac9-badd6ecc70d6,0.0,0.3,OK
Saia S-Bus PLC,HISS11,HISS11.RK.HAD,HISS11.RK Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,c84622e6-f465-4fe8-96a4-8c7f9549246a,95ddadba-ba93-48a4-9b0c-c21abe612772,0.0,0.3,OK
Saia S-Bus PLC,HISS11,HISS11.RK.SD,HISS11.RK Styrsignal hiss Reservkraft,CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,a890bfdc-df4d-4a05-86b5-8bed3df42def,95ddadba-ba93-48a4-9b0c-c21abe612772,0.0,0.3,OK
Saia S-Bus PLC,HISS13,HISS13.BRAND.HAD,HISS13.BRAND Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,8f51b894-a76d-4daf-9a34-ec487bac8dff,ccbee9cf-9a63-4a6d-b38d-c292695f71fe,0.0,0.3,OK
Saia S-Bus PLC,HISS13,HISS13.BRAND.SD,HISS13.BRAND Styrsignal hiss (gå till förvalt plan),CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,045d5cdb-3f5b-4fa6-a4d5-cf77f07172ff,ccbee9cf-9a63-4a6d-b38d-c292695f71fe,0.0,0.3,OK
Saia S-Bus PLC,HISS13,HISS13.Counter.PV,HISS13.Counter *0 Counter som talar om vilken i ordningen hissen ligger för res.kraftkörning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,336250ec-d836-4f8d-a462-2f475d5d06ca,e3664e78-43e2-4b45-b956-5301dbfb2124,3198295.4,0.3,OK
Saia S-Bus PLC,HISS13,HISS13.DI,HISS13 Hiss är i drift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,5475dea3-e9ee-4aa7-b56e-3ce43dd4813a,ede47258-8a2e-43c9-a23f-3698b02c6459,0.0,0.3,OK
Saia S-Bus PLC,HISS13,HISS13.LA,HISS13 *1A Hiss13 Ej på Förvalt plan,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,3fdc1138-f134-4055-99b2-8baa83d896be,ede47258-8a2e-43c9-a23f-3698b02c6459,0.0,0.5,OK
Saia S-Bus PLC,HISS13,HISS13.PLAN.DI,HISS13.PLAN Hiss är på förvalt plan,State,HVAC,Virtual Room,Virtual Room,PLAN 4,2fbae066-f05b-42d8-bbc0-74fd572304f0,ebad3b39-42a1-43c4-8157-4dcae852f126,0.0,0.5,OK
Saia S-Bus PLC,HISS13,HISS13.RK.HAD,HISS13.RK Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,088e7cca-035c-4d31-a6ff-d4cdc0c69203,0bf1ec82-b8c3-495b-bfdc-a6bb46f2f55e,0.0,0.3,OK
Saia S-Bus PLC,HISS13,HISS13.RK.SD,HISS13.RK Styrsignal hiss Reservkraft,CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,bcd6ee48-6c5e-424c-b314-a7390c0195c1,0bf1ec82-b8c3-495b-bfdc-a6bb46f2f55e,0.0,0.3,OK
Saia S-Bus PLC,HISS15,HISS15.BRAND.HAD,HISS15.BRAND Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,4c016ce6-f01f-45ca-be9d-39189093e8fb,a5e68f7e-8d7a-41b1-9233-c35032ba9e61,0.0,0.3,OK
Saia S-Bus PLC,HISS15,HISS15.BRAND.SD,HISS15.BRAND Styrsignal hiss (gå till förvalt plan),CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,ebdb1170-015f-42f4-9cc9-bc74f5111d15,a5e68f7e-8d7a-41b1-9233-c35032ba9e61,0.0,0.3,OK
Saia S-Bus PLC,HISS15,HISS15.Counter.PV,HISS15.Counter *0 Counter som talar om vilken i ordningen hissen ligger för res.kraftkörning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,7b8d6c75-c1e0-4794-a60f-d6678b600221,2919f9b1-bdfe-43b1-a8e8-bd9b76fef655,0.5,0.3,OK
Saia S-Bus PLC,HISS15,HISS15.DI,HISS15 Hiss är i drift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,55332808-7594-431f-ab17-e994ca8d2cc1,07f8886c-08b1-4f8b-bab6-0f9c0ac2fadf,0.0,0.3,OK
Saia S-Bus PLC,HISS15,HISS15.LA,HISS15 *1A Hiss15 Ej på Förvalt plan,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,153956e3-8186-486e-a8ac-5c4e7aa0ee8f,07f8886c-08b1-4f8b-bab6-0f9c0ac2fadf,0.0,0.3,OK
Saia S-Bus PLC,HISS15,HISS15.PLAN.DI,HISS15.PLAN Hiss är på förvalt plan,State,HVAC,Virtual Room,Virtual Room,PLAN 4,900fdacb-b0ed-4931-bfbe-11eb41a2f03c,2c34564f-2861-4e32-b4d4-84cce8e8766f,0.0,0.3,OK
Saia S-Bus PLC,HISS15,HISS15.RK.HAD,HISS15.RK Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,7ece30b8-d19c-484c-8fde-9041cdadec0a,707545fb-058f-4423-bab9-5c17f6e23fa4,0.0,0.3,OK
