family,system,littera,popularName,quantityKind,placement,room_name,room_littera,storey,sensor_id,parent_device_id,latest_value,age_hours_at_probe,edgeStatus
Saia S-Bus PLC,HISS15,HISS15.RK.SD,HISS15.RK Styrsignal hiss Reservkraft,CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,fbc00506-00f9-4c55-9870-7ab89c9c086a,707545fb-058f-4423-bab9-5c17f6e23fa4,0.0,0.3,OK
Saia S-Bus PLC,HISS16,HISS16.BRAND.HAD,HISS16.BRAND Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,afe3bb28-d0f8-448b-97a1-c8b5643ea17c,def45707-6386-410a-b4e7-ef96368631e3,0.0,0.5,OK
Saia S-Bus PLC,HISS16,HISS16.BRAND.SD,HISS16.BRAND Styrsignal hiss (gå till förvalt plan),CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,d36bc996-ed83-4545-9e1e-247f1a9ac567,def45707-6386-410a-b4e7-ef96368631e3,0.0,0.3,OK
Saia S-Bus PLC,HISS16,HISS16.Counter.PV,HISS16.Counter *0 Counter som talar om vilken i ordningen hissen ligger för res.kraftkörning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,7d6daf64-7dc7-43de-8d48-dbb622c488fc,666fcb5a-ed98-401d-9a32-890ecd992792,0.8,0.3,OK
Saia S-Bus PLC,HISS16,HISS16.DI,HISS16 Hiss är i drift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,92a1b0d5-80e6-4e29-b2df-59321b3be86b,bb9116f2-4fda-4d67-8216-70fb9e2eac91,0.0,0.3,OK
Saia S-Bus PLC,HISS16,HISS16.LA,HISS16 *1A Hiss16 Ej på Förvalt plan,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,244a9938-503a-4f37-aeba-59d1b9dc7b24,bb9116f2-4fda-4d67-8216-70fb9e2eac91,0.0,0.3,OK
Saia S-Bus PLC,HISS16,HISS16.PLAN.DI,HISS16.PLAN Hiss är på förvalt plan,State,HVAC,Virtual Room,Virtual Room,PLAN 4,11970132-6f3e-4153-bc98-45fadb580e50,c19dc720-8af6-4980-82a1-c2f683cd5b30,0.0,0.3,OK
Saia S-Bus PLC,HISS16,HISS16.RK.HAD,HISS16.RK Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,1e02f5be-ff14-4435-83a4-5fe06c21d140,d7c21785-b133-49a7-b4e1-030e35cacdfd,0.0,0.3,OK
Saia S-Bus PLC,HISS16,HISS16.RK.SD,HISS16.RK Styrsignal hiss Reservkraft,CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,e6f2b8f8-364b-4b1e-bb21-b9c102a06553,d7c21785-b133-49a7-b4e1-030e35cacdfd,0.0,0.3,OK
Saia S-Bus PLC,HISS17,HISS17.BRAND.HAD,HISS17.BRAND Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,cb8ec51e-4f15-4af2-bb9d-a868a3ca7559,72d89ece-addc-466c-85c4-abae8fd98568,0.0,0.3,OK
Saia S-Bus PLC,HISS17,HISS17.BRAND.SD,HISS17.BRAND Styrsignal hiss (gå till förvalt plan),CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,9ea085e2-6294-4925-bbee-932236c2cc80,72d89ece-addc-466c-85c4-abae8fd98568,0.0,0.3,OK
Saia S-Bus PLC,HISS17,HISS17.Counter.PV,HISS17.Counter *0 Counter som talar om vilken i ordningen hissen ligger för res.kraftkörning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,8a66f707-9331-466e-927e-4ec5a3f2a34e,2a3dbe4f-86f3-48c2-9d83-6855e11a7ebd,4040979.3,0.3,OK
Saia S-Bus PLC,HISS17,HISS17.DI,HISS17 Hiss är i drift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,4ef97bbf-f2eb-419c-94cf-12c88785f353,0f8e2de2-ff47-4732-829a-b75582a4fd66,0.0,0.3,OK
Saia S-Bus PLC,HISS17,HISS17.LA,HISS17 *1A Hiss17 Ej på Förvalt plan,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,81e00d2a-86e7-4312-834b-f136649501a8,0f8e2de2-ff47-4732-829a-b75582a4fd66,0.0,0.3,OK
Saia S-Bus PLC,HISS17,HISS17.PLAN.DI,HISS17.PLAN Hiss är på förvalt plan,State,HVAC,Virtual Room,Virtual Room,PLAN 4,54446f0a-d673-4e4e-a6f3-bbd9f53be6ac,69678c72-f15e-4b0a-9b1f-c53510a96b0c,1.0,0.3,OK
Saia S-Bus PLC,HISS17,HISS17.RK.HAD,HISS17.RK Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,2455eaca-0f5a-4c19-8e1d-de5642de831d,934da655-2fe9-4b61-937f-d71cff9efe02,0.0,0.3,OK
Saia S-Bus PLC,HISS17,HISS17.RK.SD,HISS17.RK Styrsignal hiss Reservkraft,CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,1e68cd88-8a14-4d0f-9a43-5fd58a9c415c,934da655-2fe9-4b61-937f-d71cff9efe02,0.0,0.3,OK
Saia S-Bus PLC,HISS18,HISS18.BRAND.HAD,HISS18.BRAND Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,0d8296f1-d86b-4202-b2c6-b956b7013379,d367f5fa-3978-4b5e-90a0-4802f94ccfe0,0.0,0.5,OK
Saia S-Bus PLC,HISS18,HISS18.BRAND.SD,HISS18.BRAND Styrsignal hiss (gå till förvalt plan),CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,6dbf9c64-ccca-4193-a5de-616dfa6b0eab,d367f5fa-3978-4b5e-90a0-4802f94ccfe0,0.0,0.3,OK
Saia S-Bus PLC,HISS18,HISS18.Counter.PV,HISS18.Counter *0 Counter som talar om vilken i ordningen hissen ligger för res.kraftkörning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,8f1a4208-5a13-4123-8984-10c6ce7a2a7c,d276bfa7-e8bf-486f-9ae5-2d65322e3da2,4040979.6,0.3,OK
Saia S-Bus PLC,HISS18,HISS18.DI,HISS18 Hiss är i drift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,955390f8-3aca-49f3-a4bd-d8f88c09fff1,b48ccd70-996b-4948-b85e-9e5734f7e5b5,0.0,0.3,OK
Saia S-Bus PLC,HISS18,HISS18.LA,HISS18 *1A Hiss18 Ej på Förvalt plan,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,91622441-94db-43c0-9e6b-287c809faefc,b48ccd70-996b-4948-b85e-9e5734f7e5b5,0.0,0.3,OK
Saia S-Bus PLC,HISS18,HISS18.PLAN.DI,HISS18.PLAN Hiss är på förvalt plan,State,HVAC,Virtual Room,Virtual Room,PLAN 4,fa7d29ca-ac8a-41a9-b35b-104701e298f6,8595beed-b663-43df-92fa-3e1dc2162eed,1.0,0.3,OK
Saia S-Bus PLC,HISS18,HISS18.RK.HAD,HISS18.RK Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,8a3fdc21-8cab-4a50-b914-b7db2b2bf5d2,8d22c3bc-513d-4c80-b971-bad2d3b1e020,0.0,0.3,OK
Saia S-Bus PLC,HISS18,HISS18.RK.SD,HISS18.RK Styrsignal hiss Reservkraft,CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,10052213-f379-4425-9542-c207985bfb5e,8d22c3bc-513d-4c80-b971-bad2d3b1e020,0.0,0.3,OK
Saia S-Bus PLC,HISS19,HISS19.BRAND.HAD,HISS19.BRAND Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,f9e4f915-9957-442b-bfaa-036fb54d9419,a17a24d2-12e7-4a8c-a1ce-aa27a1d67701,0.0,0.3,OK
Saia S-Bus PLC,HISS19,HISS19.BRAND.SD,HISS19.BRAND Styrsignal hiss (gå till förvalt plan),CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,a8c0ec16-7dfb-4655-a401-a2e01dae7734,a17a24d2-12e7-4a8c-a1ce-aa27a1d67701,0.0,0.3,OK
Saia S-Bus PLC,HISS19,HISS19.Counter.PV,HISS19.Counter *0 Counter som talar om vilken i ordningen hissen ligger för res.kraftkörning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,b2b67a60-f660-485d-9d44-1918112c985e,0a384ba3-d724-42d4-aa33-f075fd6b8478,4040979.6,0.3,OK
Saia S-Bus PLC,HISS19,HISS19.DI,HISS19 Hiss är i drift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,627ed0e7-12d7-4c5f-90db-f88aae5c71aa,3f1537d0-7b5c-4053-b21f-8379aaed7bdf,0.0,0.3,OK
Saia S-Bus PLC,HISS19,HISS19.LA,HISS19 *1A Hiss19 Ej på Förvalt plan,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,2082d068-f66b-44f8-82bc-2f7301ed9d27,3f1537d0-7b5c-4053-b21f-8379aaed7bdf,0.0,0.3,OK
Saia S-Bus PLC,HISS19,HISS19.PLAN.DI,HISS19.PLAN Hiss är på förvalt plan,State,HVAC,Virtual Room,Virtual Room,PLAN 4,ddf36bbe-47f1-4260-bc0a-36c10805558b,93bdb22d-b158-4e31-935e-5a79012be3b1,1.0,0.3,OK
Saia S-Bus PLC,HISS19,HISS19.RK.HAD,HISS19.RK Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,53766c56-d6fe-4e14-8e6d-34bcaf26e5e8,6aef6214-a6bc-43b2-bfaf-81b75cc48592,0.0,0.3,OK
Saia S-Bus PLC,HISS19,HISS19.RK.SD,HISS19.RK Styrsignal hiss Reservkraft,CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,f9b95854-e041-4287-9ef4-3b0901526c2c,6aef6214-a6bc-43b2-bfaf-81b75cc48592,0.0,0.3,OK
Saia S-Bus PLC,HISS2,HISS2.BRAND.HAD,HISS2.BRAND Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,aabf61ae-af5d-4fdb-a473-698d9d11ac2d,b628d6a0-5ade-4e05-a309-9d38d698a7a5,0.0,0.3,OK
Saia S-Bus PLC,HISS2,HISS2.BRAND.SD,HISS2.BRAND Styrsignal hiss (gå till förvalt plan),CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,d41f3c62-dc1a-46f5-b122-40dbea576144,b628d6a0-5ade-4e05-a309-9d38d698a7a5,0.0,0.3,OK
Saia S-Bus PLC,HISS2,HISS2.Counter.PV,HISS2.Counter *0 Counter som talar om vilken i ordningen hissen ligger för res.kraftkörning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,0411be05-d40e-4deb-ae16-693942654d35,dacc6c21-7b88-47d4-848b-7df21e861eed,0.1,0.5,OK
Saia S-Bus PLC,HISS2,HISS2.DI,HISS2 Hiss är i drift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,9fae4818-5c83-4664-967f-1cc9547c5d5e,cd3fc6f1-ebc9-4a13-827a-a6945eaa5e0c,1.0,0.5,OK
Saia S-Bus PLC,HISS2,HISS2.LA,HISS2 *1A Hiss2 Ej på Förvalt plan,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,5311b0ca-f6e9-43cf-bd10-5d41922718c3,cd3fc6f1-ebc9-4a13-827a-a6945eaa5e0c,0.0,0.3,OK
Saia S-Bus PLC,HISS2,HISS2.PLAN.DI,HISS2.PLAN Hiss är på förvalt plan,State,HVAC,Virtual Room,Virtual Room,PLAN 4,92082911-357f-4bb6-8fc1-71d31f71188f,4fba9c99-bf45-4250-8e37-bfd0eb3aea67,0.0,0.3,OK
Saia S-Bus PLC,HISS2,HISS2.RK.HAD,HISS2.RK Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,7785029b-bdce-432b-8697-335125fad1a6,c9e24e93-b15e-4a03-80d2-d8fe3bdd9122,0.0,0.3,OK
Saia S-Bus PLC,HISS2,HISS2.RK.SD,HISS2.RK Styrsignal hiss Reservkraft,CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,322413d3-b226-4edb-9e0a-7c95eea23c70,c9e24e93-b15e-4a03-80d2-d8fe3bdd9122,0.0,0.3,OK
Saia S-Bus PLC,HISS20,HISS20.BRAND.HAD,HISS20.BRAND Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,ac51012a-b1b6-4bb2-b691-6248484d256e,fe37e3ab-ac6a-4494-8c0a-885944a9e70d,0.0,0.3,OK
Saia S-Bus PLC,HISS20,HISS20.BRAND.SD,HISS20.BRAND Styrsignal hiss (gå till förvalt plan),CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,8eebdda2-90d2-4085-86ee-052eec02267a,fe37e3ab-ac6a-4494-8c0a-885944a9e70d,0.0,0.3,OK
Saia S-Bus PLC,HISS20,HISS20.Counter.PV,HISS20.Counter *0 Counter som talar om vilken i ordningen hissen ligger för res.kraftkörning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,972d291e-06f5-4359-b636-255d88d57a5f,70da9695-47fe-4e0b-9c23-73d40e3e9868,101626.7,0.3,OK
Saia S-Bus PLC,HISS20,HISS20.DI,HISS20 Hiss är i drift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,a9563ac6-6935-49f2-bf99-7a1d4eb01212,8cb440df-51dd-4e75-a676-1783d7603adf,0.0,0.3,OK
Saia S-Bus PLC,HISS20,HISS20.LA,HISS20 *1A Hiss20 Ej på Förvalt plan,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,c4c17f13-ed08-4594-9b7a-512dd8f5c75b,8cb440df-51dd-4e75-a676-1783d7603adf,0.0,0.3,OK
Saia S-Bus PLC,HISS20,HISS20.PLAN.DI,HISS20.PLAN Hiss är på förvalt plan,State,HVAC,Virtual Room,Virtual Room,PLAN 4,17dda73a-8c96-4e9d-879c-cb9cb8c6375a,91b91dfe-e10d-4c5b-a18c-8162ca402dd8,0.0,0.3,OK
Saia S-Bus PLC,HISS20,HISS20.RK.HAD,HISS20.RK Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,66e7c1bd-fb45-42f0-b5a1-e29042b5d22f,464b1951-f2db-4195-92a6-89c99c4ee972,0.0,0.3,OK
Saia S-Bus PLC,HISS20,HISS20.RK.SD,HISS20.RK Styrsignal hiss Reservkraft,CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,b273c225-cb93-4fd7-88f1-a7c76e76a96e,464b1951-f2db-4195-92a6-89c99c4ee972,0.0,0.3,OK
Saia S-Bus PLC,HISS21,HISS21.BRAND.HAD,HISS21.BRAND Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,98b5d86e-6f44-4637-aed2-25d400fb9699,68af01c4-c906-439a-8da3-da0905896cce,0.0,0.3,OK
Saia S-Bus PLC,HISS21,HISS21.BRAND.SD,HISS21.BRAND Styrsignal hiss (gå till förvalt plan),CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,fe7c7c95-5e01-42b2-8f43-050cdda73435,68af01c4-c906-439a-8da3-da0905896cce,0.0,0.3,OK
Saia S-Bus PLC,HISS21,HISS21.Counter.PV,HISS21.Counter *0 Counter som talar om vilken i ordningen hissen ligger för res.kraftkörning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,32eb5291-cd48-4bc0-9f25-03f99ffb96ed,0f667c31-2ac7-414a-90b5-d15b93eb1ad1,93273.5,0.3,OK
Saia S-Bus PLC,HISS21,HISS21.DI,HISS21 Hiss är i drift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,80fff5f5-42b7-4a8b-8d9a-54433ed40885,d21015e1-d89b-4a18-8012-016aa49b3a80,0.0,0.3,OK
Saia S-Bus PLC,HISS21,HISS21.LA,HISS21 *1A Hiss21 Ej på Förvalt plan,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,d0660597-80dc-4259-8975-073d5764a1b0,d21015e1-d89b-4a18-8012-016aa49b3a80,0.0,0.3,OK
Saia S-Bus PLC,HISS21,HISS21.PLAN.DI,HISS21.PLAN Hiss är på förvalt plan,State,HVAC,Virtual Room,Virtual Room,PLAN 4,4e004c13-fa77-43f4-b599-67e352968e02,223ac3ec-6017-4653-8e60-6fdb528105d4,0.0,0.3,OK
Saia S-Bus PLC,HISS21,HISS21.RK.HAD,HISS21.RK Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,491a1916-3140-4d25-98c6-ac6d15d56d3a,fd00caef-6aab-43a0-83c7-fd759f06f940,0.0,0.3,OK
Saia S-Bus PLC,HISS21,HISS21.RK.SD,HISS21.RK Styrsignal hiss Reservkraft,CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,4e53d2ce-8362-4125-a0a0-cd58d24314fa,fd00caef-6aab-43a0-83c7-fd759f06f940,0.0,0.3,OK
Saia S-Bus PLC,HISS22,HISS22.BRAND.HAD,HISS22.BRAND Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,f1980fe7-c3a7-4c91-9537-f2cdc52da32c,668852b7-b8fd-48b5-becf-f9946e4a9198,0.0,0.3,OK
Saia S-Bus PLC,HISS22,HISS22.BRAND.SD,HISS22.BRAND Styrsignal hiss (gå till förvalt plan),CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,9ee8db3a-6928-421e-b124-ceb8b7443c66,668852b7-b8fd-48b5-becf-f9946e4a9198,0.0,0.3,OK
Saia S-Bus PLC,HISS22,HISS22.Counter.PV,HISS22.Counter *0 Counter som talar om vilken i ordningen hissen ligger för res.kraftkörning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,3c3a151b-77a3-4880-b41e-65c0ae0c5068,f8c8331e-7fa0-4adb-b9c8-dbc5fb9f5020,88131.4,0.3,OK
Saia S-Bus PLC,HISS22,HISS22.DI,HISS22 Hiss är i drift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,034b08dd-114b-43fe-a48b-f9a04bc66f41,71560f2c-5cc6-4e25-9020-f4923573a265,0.0,0.3,OK
Saia S-Bus PLC,HISS22,HISS22.LA,HISS22 *1A Hiss22 Ej på Förvalt plan,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,cdc69484-7171-4037-bed4-1c30f6de9459,71560f2c-5cc6-4e25-9020-f4923573a265,0.0,0.3,OK
Saia S-Bus PLC,HISS22,HISS22.PLAN.DI,HISS22.PLAN Hiss är på förvalt plan,State,HVAC,Virtual Room,Virtual Room,PLAN 4,c70fb3a5-c3d6-41ca-b8e5-0bb17433c18f,6a498c79-cfe1-4384-85c4-9ebbeb533c0f,0.0,0.3,OK
Saia S-Bus PLC,HISS22,HISS22.RK.HAD,HISS22.RK Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,e7aefd9d-3cda-4ea0-a997-6d16211c5cba,5956f0f2-86e9-40d3-bd5c-e97d930b95d0,0.0,0.3,OK
Saia S-Bus PLC,HISS22,HISS22.RK.SD,HISS22.RK Styrsignal hiss Reservkraft,CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,7b623022-ad98-4f0a-b107-bb24211cb74d,5956f0f2-86e9-40d3-bd5c-e97d930b95d0,0.0,0.3,OK
Saia S-Bus PLC,HISS3,HISS3.BRAND.HAD,HISS3.BRAND Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,58db9b76-af69-443e-8f73-db284ae7bb97,0fef7513-9b32-4a7e-977c-df7412807347,0.0,0.3,OK
Saia S-Bus PLC,HISS3,HISS3.BRAND.SD,HISS3.BRAND Styrsignal hiss (gå till förvalt plan),CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,38d91088-8f72-4357-ad38-b2fbe465b81b,0fef7513-9b32-4a7e-977c-df7412807347,0.0,0.3,OK
Saia S-Bus PLC,HISS3,HISS3.Counter.PV,HISS3.Counter *0 Counter som talar om vilken i ordningen hissen ligger för res.kraftkörning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,016cd78f-66e7-4f09-9705-32b86fabeaa7,bd6718ca-8f60-489a-baf6-c9ee296aea84,0.3,0.3,OK
Saia S-Bus PLC,HISS3,HISS3.DI,HISS3 Hiss är i drift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,a73284f3-3e46-4123-b4a2-bb8e4cb34826,fc2a5500-7c57-4bd8-bafa-74ae18d3dff2,0.0,0.3,OK
Saia S-Bus PLC,HISS3,HISS3.LA,HISS3 *1A Hiss3 Ej på Förvalt plan,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,2415c75b-821b-4e0c-934c-52d3be3f3d3d,fc2a5500-7c57-4bd8-bafa-74ae18d3dff2,0.0,0.3,OK
Saia S-Bus PLC,HISS3,HISS3.PLAN.DI,HISS3.PLAN Hiss är på förvalt plan,State,HVAC,Virtual Room,Virtual Room,PLAN 4,9f46f921-efbc-4dda-8e39-b1e2bc7269bb,fca4ae67-3bd3-4e89-a24c-7cab8584851d,0.0,0.3,OK
Saia S-Bus PLC,HISS3,HISS3.RK.HAD,HISS3.RK Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,9135d424-b7c4-479a-8cb8-989301e648aa,19c21a3c-a4cb-4f2f-9e89-dfde6145858e,0.0,0.5,OK
Saia S-Bus PLC,HISS3,HISS3.RK.SD,HISS3.RK Styrsignal hiss Reservkraft,CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,ad143143-9845-4c00-9ebd-46812b1b0e30,19c21a3c-a4cb-4f2f-9e89-dfde6145858e,0.0,0.3,OK
Saia S-Bus PLC,HISS6,HISS6.BRAND.HAD,HISS6.BRAND Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,b0950b68-e766-4441-95d6-a1c6410fb9cc,6029c38e-65ea-4991-8536-371898d7da34,0.0,0.3,OK
Saia S-Bus PLC,HISS6,HISS6.BRAND.SD,HISS6.BRAND Styrsignal hiss (gå till förvalt plan),CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,9d2e298a-7a1a-491b-9a96-0653e8a995c1,6029c38e-65ea-4991-8536-371898d7da34,0.0,0.3,OK
Saia S-Bus PLC,HISS6,HISS6.Counter.PV,HISS6.Counter *0 Counter som talar om vilken i ordningen hissen ligger för res.kraftkörning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,c1b20571-7519-4451-bc16-5a5ee6a51f49,9e3ffe33-ccdc-4b1a-b9f4-6aff004aac85,2002.3,0.3,OK
Saia S-Bus PLC,HISS6,HISS6.DI,HISS6 Hiss är i drift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,3c66eafa-87d3-4001-82bf-b2c71f85a4e1,60d2059b-8331-45ed-9578-db4a0262cf8d,1.0,0.3,OK
Saia S-Bus PLC,HISS6,HISS6.LA,HISS6 *1A Hiss6 Ej på Förvalt plan,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,e5fefac3-8f00-4220-b53f-258aea2639bf,60d2059b-8331-45ed-9578-db4a0262cf8d,0.0,0.3,OK
Saia S-Bus PLC,HISS6,HISS6.PLAN.DI,HISS6.PLAN Hiss är på förvalt plan,State,HVAC,Virtual Room,Virtual Room,PLAN 4,10503e3a-fee7-420d-8d06-d53d055aeb6a,0ef90f51-da88-4e47-a198-86eb6b62c48c,0.0,0.3,OK
Saia S-Bus PLC,HISS6,HISS6.RK.HAD,HISS6.RK Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,83c730df-4121-4b63-8e3e-d41ecab4c199,fdef833c-ee6c-4f80-b486-32c766ec7bcd,0.0,0.3,OK
Saia S-Bus PLC,HISS6,HISS6.RK.SD,HISS6.RK Styrsignal hiss Reservkraft,CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,555bbd7a-8118-4628-9c2b-f2651b9e08e2,fdef833c-ee6c-4f80-b486-32c766ec7bcd,0.0,0.3,OK
Saia S-Bus PLC,HISS7,HISS7.BRAND.HAD,HISS7.BRAND Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,23ab6bc4-e444-4d8d-bd09-1238a27dc36b,375d2543-bb1b-4385-b755-3a76057168d3,0.0,0.3,OK
Saia S-Bus PLC,HISS7,HISS7.BRAND.SD,HISS7.BRAND Styrsignal hiss (gå till förvalt plan),CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,6d2874ea-8583-4989-a96e-23823652a9e1,375d2543-bb1b-4385-b755-3a76057168d3,0.0,0.3,OK
Saia S-Bus PLC,HISS7,HISS7.Counter.PV,HISS7.Counter *0 Counter som talar om vilken i ordningen hissen ligger för res.kraftkörning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,2da132e8-dc17-44f7-a67f-c17094502a62,bd38472d-4f8f-4f12-9b48-880fe977cf3d,3392.6,0.3,OK
Saia S-Bus PLC,HISS7,HISS7.DI,HISS7 Hiss är i drift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,391ca916-28a4-409d-8c3a-8176bb0eb0ef,c578692f-f227-442c-8c82-5d9c1d7c4a8c,1.0,0.3,OK
Saia S-Bus PLC,HISS7,HISS7.LA,HISS7 *1A Hiss7 Ej på Förvalt plan,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,370cf464-99f9-403f-a83e-9e2c2055fe9d,c578692f-f227-442c-8c82-5d9c1d7c4a8c,0.0,0.3,OK
Saia S-Bus PLC,HISS7,HISS7.PLAN.DI,HISS7.PLAN Hiss är på förvalt plan,State,HVAC,Virtual Room,Virtual Room,PLAN 4,8f04831a-6890-4023-a9f4-757f96ed6a07,048ca462-20a6-4b52-882e-57561aaee9b7,0.0,0.3,OK
Saia S-Bus PLC,HISS7,HISS7.RK.HAD,HISS7.RK Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,e69f4179-70ce-4c5f-b836-8a295db2dd27,197afc39-5acd-4402-a862-19aec3d4a713,0.0,0.3,OK
Saia S-Bus PLC,HISS7,HISS7.RK.SD,HISS7.RK Styrsignal hiss Reservkraft,CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,1c97c033-5126-479d-87ad-4596424ba5f7,197afc39-5acd-4402-a862-19aec3d4a713,0.0,0.3,OK
Saia S-Bus PLC,HISS8,HISS8.BRAND.HAD,HISS8.BRAND Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,44c9e495-ef6e-4bde-b902-ffe1204c7f6c,753c1e48-53b8-46a8-ad7a-4ad0ea0d5c18,0.0,0.3,OK
Saia S-Bus PLC,HISS8,HISS8.BRAND.SD,HISS8.BRAND Styrsignal hiss (gå till förvalt plan),CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,0cd54336-2d71-4a1c-ae5d-e836570d34e5,753c1e48-53b8-46a8-ad7a-4ad0ea0d5c18,0.0,0.3,OK
Saia S-Bus PLC,HISS8,HISS8.Counter.PV,HISS8.Counter *0 Counter som talar om vilken i ordningen hissen ligger för res.kraftkörning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,453df574-417e-4803-9bd2-89b1ec0466e2,6a4a8e26-9c12-46d0-ab6f-b5f1526e2410,1889.2,0.3,OK
Saia S-Bus PLC,HISS8,HISS8.DI,HISS8 Hiss är i drift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,818e63c4-eda2-4db8-b092-805e94821f25,16d1bfe4-0254-4a2b-b597-0c28dfc839f9,1.0,0.3,OK
Saia S-Bus PLC,HISS8,HISS8.LA,HISS8 *1A Hiss8 Ej på Förvalt plan,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,3d5e5d87-5826-4e68-92dc-ef4bbc5dae8b,16d1bfe4-0254-4a2b-b597-0c28dfc839f9,0.0,0.3,OK
Saia S-Bus PLC,HISS8,HISS8.PLAN.DI,HISS8.PLAN Hiss är på förvalt plan,State,HVAC,Virtual Room,Virtual Room,PLAN 4,44e39afb-1233-4cd2-bd30-38a3d17a0e0e,a59700ab-a873-4898-8c43-b52dcc9ac35b,0.0,0.3,OK
Saia S-Bus PLC,HISS8,HISS8.RK.HAD,HISS8.RK Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,9d8c37a0-2d4a-424f-a54f-0c6fde780c03,c137125d-a56b-40e0-a782-25652f8624c4,0.0,0.3,OK
Saia S-Bus PLC,HISS8,HISS8.RK.SD,HISS8.RK Styrsignal hiss Reservkraft,CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,7a26e704-e78f-448c-85c1-3475080f4654,c137125d-a56b-40e0-a782-25652f8624c4,0.0,0.3,OK
Saia S-Bus PLC,HISS9,HISS9.BRAND.HAD,HISS9.BRAND Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,fac53998-fcd7-431e-a0ad-98ba6e94cdf5,b57f9c64-9cad-4de5-a220-aedb18e303b0,0.0,0.3,OK
Saia S-Bus PLC,HISS9,HISS9.BRAND.SD,HISS9.BRAND Styrsignal hiss (gå till förvalt plan),CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,d22c755f-812c-4518-b1e2-d2fa49e19fe9,b57f9c64-9cad-4de5-a220-aedb18e303b0,0.0,0.3,OK
Saia S-Bus PLC,HISS9,HISS9.Counter.PV,HISS9.Counter *0 Counter som talar om vilken i ordningen hissen ligger för res.kraftkörning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,f2c65a0e-cf86-4dde-8c1a-664114b84553,42792dc9-690b-4ab1-81a1-016e0a6a524d,3222130.3,0.3,OK
Saia S-Bus PLC,HISS9,HISS9.DI,HISS9 Hiss är i drift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,d2c2d851-92df-4d62-8117-475d5e21abf1,eeed5ea9-9309-453e-822f-c930e855fc4b,0.0,0.3,OK
Saia S-Bus PLC,HISS9,HISS9.LA,HISS9 *1A Hiss9 Ej på Förvalt plan,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,30d2a787-4afd-4ba7-b614-342cc38f9efc,eeed5ea9-9309-453e-822f-c930e855fc4b,0.0,0.3,OK
Saia S-Bus PLC,HISS9,HISS9.PLAN.DI,HISS9.PLAN Hiss är på förvalt plan,State,HVAC,Virtual Room,Virtual Room,PLAN 4,d74b444b-b819-4e82-b862-c4d95e25a73a,3e2a32b1-c9bf-4563-b24a-1408c7f873e5,0.0,0.3,OK
Saia S-Bus PLC,HISS9,HISS9.RK.HAD,HISS9.RK Utgång i handläge,State,HVAC,Virtual Room,Virtual Room,PLAN 4,f83ce47b-33a9-4802-ba09-edf7e59ac476,bf170692-774b-4282-9a27-236a1eeac395,0.0,0.3,OK
Saia S-Bus PLC,HISS9,HISS9.RK.SD,HISS9.RK Styrsignal hiss Reservkraft,CapabilityTypeAlarm,,Virtual Room,Virtual Room,PLAN 4,d935bada-6448-4099-9b75-c60f6fcc769d,bf170692-774b-4282-9a27-236a1eeac395,0.0,0.3,OK
Saia S-Bus PLC,HISSBLOCK,HISSBLOCK.FAST.DI,HISSBLOCK.FAST *0 Digital ingång,State,HVAC,Virtual Room,Virtual Room,PLAN 4,fc1832c3-1477-4c3f-9df4-5db9831a77f8,e2edb538-48d1-484b-af73-6dd800085e81,0.0,0.3,OK
Saia S-Bus PLC,KB1,KB1.GP11.PL3.PV,KB1.GP11.PL3 Tryckgivare på plan 3 (0-100kPa),Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,ffae7f47-3927-4999-8f36-979136daddc8,e1ecb94a-b1dc-4b05-adf6-28efc8592b3d,72.8,0.4,OK
Saia S-Bus PLC,KB1,KB1.GP12.PV,KB1.GP12 Tryckgivare bypass (0-100kPa),Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,ae342bb0-5bb2-4174-a4c7-9a5927da5aaf,1d3811e2-cfee-4781-b498-618a2a1fc734,0.3,0.4,OK
Saia S-Bus PLC,KB1,KB1.GP13.PV,KB1.GP13 Tryckgivare bypass (0-100kPa),Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,f09eb3cf-d317-4146-b841-190e0f5d67b8,f908365f-2a98-467e-a901-0e67e9d084b1,0.4,0.4,OK
Saia S-Bus PLC,KB1,KB1.GT11.BV,KB1.GT11 Börvärde (°C) ej reglerande,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,3aa40772-2b2a-4210-9bcd-8a4285c40fb6,a72f1477-81eb-448e-bc19-016db6c9c300,25.0,0.3,OK
Saia S-Bus PLC,KB1,KB1.GT11.LA,KB1.GT11 *1B KB1-GT11 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,8d0a01c0-1ac6-45da-8818-8d2c24d5d89b,a72f1477-81eb-448e-bc19-016db6c9c300,0.0,0.4,OK
Saia S-Bus PLC,KB1,KB1.GT11.PV,KB1.GT11 Temperaturgivare,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,2d3f61ee-8745-4971-b121-8c96502a2191,a72f1477-81eb-448e-bc19-016db6c9c300,25.9,0.3,OK
Saia S-Bus PLC,KB1,KB1.GT11.RPM,KB1.GT11 *0 Pi-regulator,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,51eb9962-7b66-4fa6-9cc8-7631f9d711a0,a72f1477-81eb-448e-bc19-016db6c9c300,0.0,0.3,OK
Saia S-Bus PLC,KB1,KB1.GT11.TI,KB1.GT11 I-tiden (sek),State,HVAC,Virtual Room,Virtual Room,PLAN 4,f0800e8a-cfdd-4f85-9140-edc2ed53d257,a72f1477-81eb-448e-bc19-016db6c9c300,40.0,0.3,OK
Saia S-Bus PLC,KB1,KB1.GT12.LA,KB1.GT12 *1B KB1-GT12 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,e4bdbaca-7034-4950-8ed9-2a94cd547d31,3d5353dd-4003-4dc4-86ff-569883b96fc2,0.0,0.4,OK
Saia S-Bus PLC,KB1,KB1.GT12.PV,KB1.GT12 Temperaturgivare,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,e818de54-326f-4453-9804-03e2bb2c851f,3d5353dd-4003-4dc4-86ff-569883b96fc2,30.9,0.3,OK
Saia S-Bus PLC,KB1,KB1.P30A.VT,KB1.P30A *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,63064223-06fd-48b3-ac59-42d0d42870dd,3706a8e7-fb80-4c0e-b33c-fad69450c4a6,0.2,0.4,OK
Saia S-Bus PLC,KB1,KB1.P30B.VT,KB1.P30B *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,76fc71ee-aa12-4275-84f4-e0e548236a08,b757f2c5-61cb-48c8-ba20-15db3002fe6a,0.2,0.4,OK
Saia S-Bus PLC,KB1,KB1.SV30.HAA,KB1.SV30 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,e7987b21-7b08-44d9-8bef-fe63b5cc11fb,be50674c-16da-4034-9d5f-f7e377f33c41,0.0,0.3,OK
Saia S-Bus PLC,KB1,KB1.SV30.SA,KB1.SV30 Styrsignal ventilställdon,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,9b6f4c6e-3fed-45fa-9443-e32d43fdab55,be50674c-16da-4034-9d5f-f7e377f33c41,46.4,0.3,OK
Saia S-Bus PLC,KB1,KB1.UV30A.HAA,KB1.UV30A Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,33239c73-107b-431a-ae0b-11eedb1f3fff,e9c80d12-3228-4b18-afa6-5a49521d5663,0.0,0.4,OK
Saia S-Bus PLC,KB1,KB1.UV30A.HAD,KB1.UV30A Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,845289c7-e608-4cbe-a76d-2df4c25061e5,e9c80d12-3228-4b18-afa6-5a49521d5663,0.0,0.4,OK
Saia S-Bus PLC,KB1,KB1.UV30B.HAA,KB1.UV30B Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,255d0b56-0f89-4ce8-8d31-a8ec29b0d0d1,085432cd-968e-4918-936b-22229ef194f6,0.0,0.4,OK
Saia S-Bus PLC,KB1,KB1.UV30B.HAD,KB1.UV30B Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,1123289d-f813-46b0-bf7f-78a002b708dd,085432cd-968e-4918-936b-22229ef194f6,0.0,0.4,OK
Saia S-Bus PLC,KB102,KB102.DAGG.PV,KB102.DAGG Daggpunkten,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,38977b1f-94b4-401b-8fc3-92e76508e71a,1e4f2a97-0cd1-4ad6-b96c-9d406a2cc576,12.4,0.4,OK
Saia S-Bus PLC,KB102,KB102.GM51.PV,KB102.GM51 Rumsfuktgivare 0-100%,CapabilityTypeParameter,IndoorAir,Virtual Room,Virtual Room,PLAN 4,d1917589-8c72-4f80-81f7-38ebd8445298,c8f8ae2a-0219-4f36-8d41-70dcf1fc6465,48.3,0.4,OK
Saia S-Bus PLC,KB102,KB102.GP11.PV,KB102.GP11 Tryckgivare,Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,b989e567-99a4-40e8-90b1-5c334f5b6500,65cec879-d753-437b-ae66-3750559a24f4,49.9,0.4,OK
Saia S-Bus PLC,KB102,KB102.GP11.RPM,KB102.GP11 *10 Pi-regulator,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,9b213ff4-2659-4ec4-b42b-4fd39c1b9bd0,65cec879-d753-437b-ae66-3750559a24f4,0.0,0.4,OK
Saia S-Bus PLC,KB102,KB102.GT51.PV,KB102.GT51 Rumsgivare 0-50 (C),Temperature,IndoorAir,Virtual Room,Virtual Room,PLAN 4,fb1576c2-95c1-4eb3-b3c4-8cbb3b63ffc0,bd0928f6-d9fc-4d15-9fe2-5a1058b142f5,23.2,0.4,OK
Saia S-Bus PLC,KB102,KB102.P30.SA,KB102.P30 Styrsignal,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,c95c125e-5f4b-4124-855a-4b815d96d71a,734b27dc-7f8a-4753-b1e9-17552dded5e8,60.1,0.4,OK
Saia S-Bus PLC,KB12,KB12.EXP1.DI,KB12.EXP1 *0 Lågtryckslarm,State,HVAC,Virtual Room,Virtual Room,PLAN 4,7cb432e2-c1f7-480d-84ab-47338fc51d17,9107d15c-599d-428e-a11e-1ee474a277cc,0.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.GP11.BV,KB12.GP11 Börvärde (kPa),Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,ec30b9de-d6ba-4f52-a50d-a23ca0d489fa,af8058e2-a416-4dc3-add0-6bd87ae1d19b,50.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.GP11.BVLA,KB12.GP11 *1B KB12-GP11 Börvärdesavvikelse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,c93ebef8-9f7f-4b60-80fc-a800f231bd38,af8058e2-a416-4dc3-add0-6bd87ae1d19b,0.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.GP11.PV,KB12.GP11 Tryckgivare differens (0-100 kPa),Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,9dcf7b42-404e-4a60-b76f-33d3e6466c38,af8058e2-a416-4dc3-add0-6bd87ae1d19b,49.9,0.3,OK
Saia S-Bus PLC,KB12,KB12.GP11.RPM,KB12.GP11 *0 PI-regulator,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,430cb280-2611-482b-be07-7b53a4fb408a,af8058e2-a416-4dc3-add0-6bd87ae1d19b,0.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.GP11.TI,KB12.GP11 I-tiden (sek),State,HVAC,Virtual Room,Virtual Room,PLAN 4,24ed6889-7c14-4aff-83b6-10cf6594122a,af8058e2-a416-4dc3-add0-6bd87ae1d19b,20.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.GT11.BV,KB12.GT11 Börvärde (°C),Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,2ef6c555-9953-47ff-a1bb-4f3901e69f94,6d97d145-0d73-4fa7-b904-6bdb3e246c2d,-8.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.GT11.LA,KB12.GT11 *1B KB12-GT11 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,50316ae8-f2c5-4a1a-a381-7bc8e1b00e85,6d97d145-0d73-4fa7-b904-6bdb3e246c2d,0.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.GT11.PV,KB12.GT11 Temperaturgivare,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,86518f43-1ee8-4e49-9ce1-ea38439a904b,6d97d145-0d73-4fa7-b904-6bdb3e246c2d,-6.7,0.3,OK
Saia S-Bus PLC,KB12,KB12.GT12.LA,KB12.GT12 *1B KB12-GT12 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,709e499b-6ae7-433e-a68a-1baf008378c6,631bd6d6-5c03-4ead-a129-b30c48b15bd1,0.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.GT12.PV,KB12.GT12 Temperaturgivare,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,9e588358-000b-4a03-ac61-b90195afc472,631bd6d6-5c03-4ead-a129-b30c48b15bd1,-3.8,0.3,OK
Saia S-Bus PLC,KB12,KB12.P30A.DI,KB12.P30A Driftindikering,State,HVAC,Virtual Room,Virtual Room,PLAN 4,c9db9a41-dbf1-46c7-8f56-39d79aebc866,fbad4137-c062-4f2e-b32b-e5fb04b8c8c7,0.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.P30A.HAA,KB12.P30A Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,707bd2d4-c4f0-46e5-b75b-b8cb5f78ddd3,fbad4137-c062-4f2e-b32b-e5fb04b8c8c7,0.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.P30A.HAD,KB12.P30A Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,36b00aaa-30f1-42d8-9da7-19f40e034f3c,fbad4137-c062-4f2e-b32b-e5fb04b8c8c7,0.0,0.4,OK
Saia S-Bus PLC,KB12,KB12.P30A.LA,KB12.P30A *1B KB12-P30A Driftfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,1df67970-822c-4eaf-8164-5910ddc29e9a,fbad4137-c062-4f2e-b32b-e5fb04b8c8c7,0.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.P30A.SA,KB12.P30A Styrsignal frekvensomriktare,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,8575673d-44d6-4ac3-be14-667badb3687c,fbad4137-c062-4f2e-b32b-e5fb04b8c8c7,0.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.P30A.SD,KB12.P30A Digital styrsignal,State,HVAC,Virtual Room,Virtual Room,PLAN 4,9b432c27-23b3-402b-ace4-3456b0acec97,fbad4137-c062-4f2e-b32b-e5fb04b8c8c7,0.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.P30A.SLA,KB12.P30A *1B KB12-P30A Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,2d57e444-0aa8-4458-b865-6cf5f4300dc6,fbad4137-c062-4f2e-b32b-e5fb04b8c8c7,0.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.P30A.VT,KB12.P30A *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,9adce0bb-25b8-4022-b621-9607dba6b8fb,fbad4137-c062-4f2e-b32b-e5fb04b8c8c7,0.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.P30AB.LA,KB12.P30AB *1A KB12-P30A & B Driftfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,9709bdbf-7503-4864-8df7-53b1c6bedda4,51d89432-5b3b-4f3a-a284-d1147fa3b364,0.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.P30B.DI,KB12.P30B Driftindikering,State,HVAC,Virtual Room,Virtual Room,PLAN 4,d5959417-5cbd-4a96-a8a7-63f422bfef1e,67236c12-ace7-449a-9a85-76dfbf56e151,1.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.P30B.HAA,KB12.P30B Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,db199f13-65e6-46a1-9fbd-a0699947a742,67236c12-ace7-449a-9a85-76dfbf56e151,0.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.P30B.HAD,KB12.P30B Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,20f25fca-3a10-4447-bc90-634f76af928f,67236c12-ace7-449a-9a85-76dfbf56e151,0.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.P30B.LA,KB12.P30B *1B KB12-P30B Driftfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,7209c0be-c7ef-472c-bfe7-f063befecf43,67236c12-ace7-449a-9a85-76dfbf56e151,0.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.P30B.SA,KB12.P30B Styrsignal frekvensomriktare,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,bd874006-a164-4b20-abd9-fea88e9f5a15,67236c12-ace7-449a-9a85-76dfbf56e151,85.0,0.4,OK
Saia S-Bus PLC,KB12,KB12.P30B.SD,KB12.P30B Digital styrsignal,State,HVAC,Virtual Room,Virtual Room,PLAN 4,635923f4-34d2-4430-9e50-69e9d78e3330,67236c12-ace7-449a-9a85-76dfbf56e151,1.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.P30B.SLA,KB12.P30B *1B KB12-P30B Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,28d286cc-857a-4568-8301-dd1bed3db642,67236c12-ace7-449a-9a85-76dfbf56e151,0.0,0.3,OK
Saia S-Bus PLC,KB12,KB12.P30B.VT,KB12.P30B *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,9aadd2d5-ecd6-4a38-938f-d075491ffa55,67236c12-ace7-449a-9a85-76dfbf56e151,0.1,0.3,OK
Saia S-Bus PLC,KB802,KB802.GP11.BV,KB802.GP11 Börvärde (kPa),Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,f873d6dc-c215-4673-aeb6-86604a78a0a1,b5b4f2d4-6d6c-41c6-a697-10d4f6cb750f,35.0,0.3,OK
Saia S-Bus PLC,KB802,KB802.GP11.BVLA,KB802.GP11 *1B KB802-GP11 Börvärdesavvikelse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,da09de8a-d1f3-4531-ac9a-5ae7bc270004,b5b4f2d4-6d6c-41c6-a697-10d4f6cb750f,0.0,0.3,OK
Saia S-Bus PLC,KB802,KB802.GP11.PV,KB802.GP11 Tryckgivare differens (0-100kPa),Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,9d732aa0-6343-45b0-9ba4-763d1d6f8b42,b5b4f2d4-6d6c-41c6-a697-10d4f6cb750f,0.3,0.3,OK
Saia S-Bus PLC,KB802,KB802.GP11.RPM,KB802.GP11 *0 PI-regulator,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,6145e953-b542-466f-b14d-2802d4d65a06,b5b4f2d4-6d6c-41c6-a697-10d4f6cb750f,0.0,0.3,OK
Saia S-Bus PLC,KB802,KB802.GP11.TI,KB802.GP11 I-tiden (sek),State,HVAC,Virtual Room,Virtual Room,PLAN 4,07fd9fc3-b387-428f-9479-09e67706a59a,b5b4f2d4-6d6c-41c6-a697-10d4f6cb750f,20.0,0.3,OK
Saia S-Bus PLC,KB802,KB802.P30.HAA,KB802.P30 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,56684f78-eaaa-48ff-bacd-f54e5617fcfa,c51f140d-7407-4b30-a564-19f4310f4e98,0.0,0.3,OK
Saia S-Bus PLC,KB802,KB802.P30.SA,KB802.P30 Styrsignal frekvensomriktare,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,1b921bfb-6d75-488b-b8de-6370599b0640,c51f140d-7407-4b30-a564-19f4310f4e98,100.0,0.3,OK
Saia S-Bus PLC,KM01,KM01.GT11.LA,KM01.GT11 *1B KM01-GT11 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,00f6aca3-99ca-4515-a4c0-c4209d0060ce,666a81e4-ff9f-4560-8d2d-5638059ce0f0,0.0,0.4,OK
Saia S-Bus PLC,KM01,KM01.GT11.PV,KM01.GT11,State,HVAC,Virtual Room,Virtual Room,PLAN 4,39406421-e5f0-425f-a31d-c25457b5a2c7,666a81e4-ff9f-4560-8d2d-5638059ce0f0,3.6,0.3,OK
Saia S-Bus PLC,KM01,KM01.GT12.LA,KM01.GT12 *1B KM01-GT12 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,091d462d-0346-41ac-a1b2-64292e74961b,70a80bee-c37b-4696-94fd-134c361c05f4,0.0,0.3,OK
Saia S-Bus PLC,KM01,KM01.GT12.PV,KM01.GT12,State,HVAC,Virtual Room,Virtual Room,PLAN 4,abd8dabe-5870-4fbd-8d91-72a8e43b5d91,70a80bee-c37b-4696-94fd-134c361c05f4,27.9,0.3,OK
Saia S-Bus PLC,KM1,KM1.FILTER1.DI,KM1.FILTER1 Driftindikering,State,HVAC,Virtual Room,Virtual Room,PLAN 4,2fe85bf9-198d-4b13-8164-cb4dcbf8ac16,0ceca2b8-5fa2-4bff-888e-f0937ab958e7,1.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.FILTER1.SLA,KM1.FILTER1 *1B Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,2bf2662c-db98-42d8-82a3-96cbc983444e,0ceca2b8-5fa2-4bff-888e-f0937ab958e7,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.FILTER1.SPOL.DI,KM1.FILTER1.SPOL Renspolning pågår,State,HVAC,Virtual Room,Virtual Room,PLAN 4,2b3275ba-a295-4383-b7fb-34d096a60e26,74bd1a06-af0e-46ea-8f0b-48c292380c56,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.FILTER1_2.BLOCK.HAD,KM1.FILTER1_2.BLOCK Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,805aff3f-34dd-48c3-95ef-86a85397e031,6fcd398b-4c4e-4570-9a74-0f90a0865f9f,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.FILTER1_2.BLOCK.SD,KM1.FILTER1_2.BLOCK Blockerings signal av filterdrift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,66e452d8-0ae4-4372-b988-5de8c296fe6a,6fcd398b-4c4e-4570-9a74-0f90a0865f9f,1.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.FILTER2.DI,KM1.FILTER2 Driftindikering,State,HVAC,Virtual Room,Virtual Room,PLAN 4,be9a6ab0-e138-4316-b00f-40daa176929b,1add6ec0-531a-46a5-a4d6-93d448baf3c3,1.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.FILTER2.SLA,KM1.FILTER2 *1B Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,afaf3525-e137-4eca-ae51-ee9c854be615,1add6ec0-531a-46a5-a4d6-93d448baf3c3,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.FILTER2.SPOL.DI,KM1.FILTER2.SPOL Renspolning pågår,State,HVAC,Virtual Room,Virtual Room,PLAN 4,bab4aae7-3fee-4771-b965-886aabe3d1b8,98249e4b-6952-4d5a-97f1-400e3023617a,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.GP11.BV,KM1.GP11 Börvärde (kPa),Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,860020ad-2a9d-45c6-8307-94ed59209345,2b6334e4-3f92-4eb7-8960-363e6d7bc54f,0.0,0.3,OK
Saia S-Bus PLC,KM1,KM1.GP11.BVLA,KM1.GP11 *1B KM1-GP11 Börvärdesavvikelse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,b66fd5b2-32d0-421c-9bea-08518c015329,2b6334e4-3f92-4eb7-8960-363e6d7bc54f,0.0,0.3,OK
Saia S-Bus PLC,KM1,KM1.GP11.PV,KM1.GP11 Mätvärde (0-100kPa),Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,4db03f7a-df05-4fdf-afaa-7c6d8ca966ef,513c8ca9-2626-4d26-9257-10a62f9e2a8d,0.1,0.4,OK
Saia S-Bus PLC,KM1,KM1.GP11.PV,KM1.GP11 Tryckgivare KM1,Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,7b30c5a8-5a36-4532-8c7c-f3cf1d3ab766,603f7af5-3498-4976-831a-6b305623881a,0.2,0.3,OK
Saia S-Bus PLC,KM1,KM1.GP11.PV,KM1.GP11 Mätvärde,State,HVAC,Virtual Room,Virtual Room,PLAN 4,d243b0fa-6679-4986-83bb-cd4d7526e53f,2b6334e4-3f92-4eb7-8960-363e6d7bc54f,0.2,0.3,OK
Saia S-Bus PLC,KM1,KM1.GP11.RPM,KM1.GP11 *0 PI-regulator,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,5127bb1b-fea0-41d3-882d-895ac7278756,2b6334e4-3f92-4eb7-8960-363e6d7bc54f,0.0,0.3,OK
Saia S-Bus PLC,KM1,KM1.GP11.TI,KM1.GP11 I-tiden (sek),State,HVAC,Virtual Room,Virtual Room,PLAN 4,03879cfd-16dd-4395-9bc8-143194301204,2b6334e4-3f92-4eb7-8960-363e6d7bc54f,0.0,0.3,OK
Saia S-Bus PLC,KM1,KM1.GT13.PV,KM1.GT13 Tempgivare,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,d1717f47-d5a5-4d01-ab03-b61186f801dd,bb8ed9f7-1af3-43f4-9a4c-286378de4754,22.7,0.4,OK
Saia S-Bus PLC,KM1,KM1.KEM.SLA,KM1.KEM *1B Summalarm Kemanläggning,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,3ddad857-4fa9-453a-9184-0544b82fc266,5613ff22-39c0-4d60-b886-71f3c1c0376b,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.MV1.HAD,KM1.MV1 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,739508af-c398-4895-a207-99ad0b1109fa,7226eda3-546e-45e8-bdbb-54ce5357da63,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.MV1.SD,KM1.MV1 Påfyllning KM1 Aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,d107a54c-f590-4197-93e8-cb461345c3b8,7226eda3-546e-45e8-bdbb-54ce5357da63,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.P30A.LA,KM1.P30A *1B KM1-P30A Driftfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,59ef6c6b-0d8e-41ee-b1af-32b7c45563cf,465e08c2-cf6b-4f2a-b6c6-43dbecaa051b,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.P30A.VT,KM1.P30A *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,d420ec9e-6b33-453f-ad04-a670e04f390e,465e08c2-cf6b-4f2a-b6c6-43dbecaa051b,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.P30AB.DI,KM1.P30AB Driftindikering via tryckgivare,State,HVAC,Virtual Room,Virtual Room,PLAN 4,23ebc226-965b-4acb-820a-a8b3bdabb6cb,b59ab480-b4e0-437c-ad8e-6d0a21996aff,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.P30AB.LA,KM1.P30AB *1A KM1-P30A och P30B Driftfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,df88a95d-8b2c-4aff-8e9a-53a26b427fcd,b59ab480-b4e0-437c-ad8e-6d0a21996aff,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.P30B.LA,KM1.P30B *1B KM1-P30B Driftfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,8afe805a-417e-4444-bbd0-6b4825d82ba7,391ceff1-6672-47de-bc03-7d325c6e0e83,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.P30B.VT,KM1.P30B *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,d8e03de6-8c3c-48be-946e-c6bd4a71438a,391ceff1-6672-47de-bc03-7d325c6e0e83,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.UV30A.DI,KM1.UV30A Driftindikering,State,HVAC,Virtual Room,Virtual Room,PLAN 4,1192a074-7706-40f0-904d-e7b7ec691544,efad5dec-1d6c-40a6-bb7b-5e47dca5d3cf,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.UV30A.HAA,KM1.UV30A Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,0074148d-290b-4582-850f-fd57945f8fb8,efad5dec-1d6c-40a6-bb7b-5e47dca5d3cf,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.UV30A.HAD,KM1.UV30A Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,c0a711ec-da7f-4b30-82ff-6eaba49f0df6,efad5dec-1d6c-40a6-bb7b-5e47dca5d3cf,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.UV30A.SA,KM1.UV30A Au5:2 Styrsignal frekvensomriktare,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,eedea5dd-f529-4f37-b87c-ff9b64e64506,efad5dec-1d6c-40a6-bb7b-5e47dca5d3cf,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.UV30A.SD,KM1.UV30A Du12:0 Start av cirkpump,State,HVAC,Virtual Room,Virtual Room,PLAN 4,59f31237-cf63-4e76-8087-641d409e445e,efad5dec-1d6c-40a6-bb7b-5e47dca5d3cf,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.UV30A.SLA,KM1.UV30A *1B Summalarm Omformare,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,6567a377-2e3d-4efd-a209-2d6ba89a0cec,efad5dec-1d6c-40a6-bb7b-5e47dca5d3cf,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.UV30B.DI,KM1.UV30B Driftindikering,State,HVAC,Virtual Room,Virtual Room,PLAN 4,11280a9e-3e56-46c2-bba5-c524144fc35a,a8ed9b82-f8ed-451c-8cae-b7e8304a6423,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.UV30B.HAA,KM1.UV30B Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,480759de-3611-4f1b-a162-759643ff2ff0,a8ed9b82-f8ed-451c-8cae-b7e8304a6423,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.UV30B.HAD,KM1.UV30B Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,e14364b3-6389-4ba0-a7f3-b5f74a6323ad,a8ed9b82-f8ed-451c-8cae-b7e8304a6423,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.UV30B.SA,KM1.UV30B Au5:3 Styrsignal frekvensomriktare,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,86554d84-4156-419e-afb6-e1bcf2b667ec,a8ed9b82-f8ed-451c-8cae-b7e8304a6423,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.UV30B.SD,KM1.UV30B Du12:1 Start av cirkpump,State,HVAC,Virtual Room,Virtual Room,PLAN 4,1b6e443a-9509-49e1-b0c5-3d3f79159bab,a8ed9b82-f8ed-451c-8cae-b7e8304a6423,0.0,0.4,OK
Saia S-Bus PLC,KM1,KM1.UV30B.SLA,KM1.UV30B *1B Summalarm Omformare,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,009fcecc-8b56-403e-81d4-e19207aef037,a8ed9b82-f8ed-451c-8cae-b7e8304a6423,0.0,0.4,OK
Saia S-Bus PLC,LB102,LB102.GF40.PV,LB102.GF40 Luftflöde TF (l/s),Flow,HVAC,Virtual Room,Virtual Room,PLAN 4,8322ec77-f96e-4ede-b92a-de1b2a2dffa0,b8cfa83c-acf2-45d0-b73b-98051d43a9ba,6.1,0.4,OK
Saia S-Bus PLC,LB102,LB102.GF60.PV,LB102.GF60 Luftflöde FF (l/s),Flow,HVAC,Virtual Room,Virtual Room,PLAN 4,adfec2cd-ed57-43ec-86dc-3f53ce8cfc3c,e1858e08-de4c-4372-af09-c4d23c562a5b,45.5,0.4,OK
Saia S-Bus PLC,LB102,LB102.TK51.DI,LB102.TK51 Övertidsvent via tryckknapp,State,HVAC,Virtual Room,Virtual Room,PLAN 4,9cc517ac-9713-4f1d-872e-23e8257e0d6d,6deb1a06-188c-4819-bae1-77794a7ab6f5,0.0,0.4,OK
Saia S-Bus PLC,LB102,LB102.TK51.SD,LB102.TK51 *0 Diod i TK51,State,HVAC,Virtual Room,Virtual Room,PLAN 4,eda3d60f-8ee2-4d26-99e3-e80050ce255f,6deb1a06-188c-4819-bae1-77794a7ab6f5,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.BRANDDR.SD,LB121.BRANDDR Du6 Aggregat i branddrift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,93469073-9eb4-45a1-8ca8-d3b7915d0cee,b26e8a97-eb5c-4a3e-8388-ac61ef97904d,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.CGX40.SLA,LB121.CGX40 *1B LB12:1-CGX40 Servicelarm,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,3baa0ec7-650a-46ae-9ef1-1d417e0f9aea,04fb1e4c-2d2d-4846-b8cc-1d852b9e94ad,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.DRIFT.VT,LB121.DRIFT *111 Driftstatus på aggregat,State,HVAC,Virtual Room,Virtual Room,PLAN 4,beb5bed4-d488-4f30-88b9-1378ec26ebe1,66fc8649-f563-4dd7-932e-cbb118dcb4af,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.GF40.PV,LB121.GF40 Luftflöde TF1 (l/s),Flow,HVAC,Virtual Room,Virtual Room,PLAN 4,a754b3b4-a121-44df-a003-690274668241,5c8200b7-7b70-400f-9a7e-e5f503b569c2,46.6,0.4,OK
Saia S-Bus PLC,LB121,LB121.GP10.PV,LB121.GP10 Ai2:0 Tryckgivare tilluftsfilter,Pressure,SupplyAir,Virtual Room,Virtual Room,PLAN 4,9eb496b8-9b49-418b-92a0-d3b8bac9a37f,c5eae6bf-6e9b-4ca7-8d3f-5ed6d8869002,7.5,0.4,OK
Saia S-Bus PLC,LB121,LB121.GP40.BVLA,LB121.GP40 *1B LB12:1-GP40 Börvärdeavvikelse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,6071c8e0-98f4-4378-8d8a-b36c4f427df9,7fbded05-9e2a-47c2-90f5-b295d18b7cf4,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.GP40.PV,LB121.GP40 Ai2:1 Tryckgivare tilluft (0-500Pa = 0-10V),Pressure,SupplyAir,Virtual Room,Virtual Room,PLAN 4,5c4f2569-a7bf-4f24-b2a9-7f6f314c1276,7fbded05-9e2a-47c2-90f5-b295d18b7cf4,13.9,0.4,OK
Saia S-Bus PLC,LB121,LB121.GP40.RPM,LB121.GP40 *0 Pi-regulator tryckreg.,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,b2df9971-c295-4201-a809-64e264754fc5,7fbded05-9e2a-47c2-90f5-b295d18b7cf4,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.GP40.TI,LB121.GP40 I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,5f492a94-7438-4f60-a863-234dc66d188e,7fbded05-9e2a-47c2-90f5-b295d18b7cf4,20.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.GT10.LA,LB121.GT10 *1B LB12:1-GT10 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,02012fe4-ec82-4623-abfd-5277a62ed64a,7a5ff5ad-9c68-491e-b22a-00bf5f93e846,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.GT10.PV,LB121.GT10 Ti1 Tempgivare Uteluft,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,22be68c4-6ac8-4194-be6a-7057a582ec31,7a5ff5ad-9c68-491e-b22a-00bf5f93e846,21.2,0.4,OK
Saia S-Bus PLC,LB121,LB121.GT40.BVLA,LB121.GT40 *1B LB12:1-GT40 Börvärdeavvikelse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,1cd1a997-31c2-4a68-afe5-6effff0801f9,aedc7be4-b592-47ce-8a82-3e36bb1b9dd4,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.GT40.LA,LB121.GT40 *1B LB12:1-GT40 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,9625e0a5-0ad2-4946-91dc-2947f95e3e28,aedc7be4-b592-47ce-8a82-3e36bb1b9dd4,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.GT40.PV,LB121.GT40 Ti1 Tempgivare Tilluft,Temperature,SupplyAir,Virtual Room,Virtual Room,PLAN 4,f8c26cfb-1b60-4555-8eaa-892b25abc63d,aedc7be4-b592-47ce-8a82-3e36bb1b9dd4,24.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.GT40.RPM,LB121.GT40 *0 Pi-regulator tempreg.,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,43edf83c-ee5f-4124-be41-3506de7f6c6c,aedc7be4-b592-47ce-8a82-3e36bb1b9dd4,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.GT50.BVLA,LB121.GT50 *1B LB12:1-GT50 Börvärdeavvikelse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,b5f5798a-2bfe-42cf-9537-47cccb2b37cc,b60f3578-4f62-422d-9844-2c547943b24e,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.GT50.LA,LB121.GT50 *1B LB12:1-GT50 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,2d87d798-9526-4954-9f96-5934c8ad82b1,b60f3578-4f62-422d-9844-2c547943b24e,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.GT50.PV,LB121.GT50 Ti1 Tempgivare rum,Temperature,IndoorAir,Virtual Room,Virtual Room,PLAN 4,e2a6d2a2-722b-4852-99ab-cb12bd7796c1,b60f3578-4f62-422d-9844-2c547943b24e,27.6,0.4,OK
Saia S-Bus PLC,LB121,LB121.GT50.RPM,LB121.GT50 *0 Pi-regulator tempreg.,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,16ab41ef-5ada-40de-83fb-de205a3f98eb,b60f3578-4f62-422d-9844-2c547943b24e,22.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.GT50.TI,LB121.GT50 I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,1815997e-7b9b-4985-ad70-a5a7e68ddcec,b60f3578-4f62-422d-9844-2c547943b24e,60.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.GT80.BV,LB121.GT80 Börvärde varmhållning,CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,97dfdf3a-0476-4ed5-b01f-0a45c1ec37f8,83ae7a00-6cde-4a66-ac24-ad62f11df93f,15.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.GT80.LA,LB121.GT80 *1B LB12:1-GT80 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,22a56ed3-3615-48a7-8d21-864485db2f43,83ae7a00-6cde-4a66-ac24-ad62f11df93f,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.GT80.PV,LB121.GT80 Ti1 Tempgivare Frysskydd,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,bf2b853b-d286-4179-a786-f4ba9a8e6f9e,83ae7a00-6cde-4a66-ac24-ad62f11df93f,38.7,0.4,OK
Saia S-Bus PLC,LB121,LB121.KYL.TI,LB121.KYL I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,531f9bb4-4f8f-48a9-80d2-3f3571272e7d,f417f3c3-8b33-4681-ba9d-a3261afd717b,60.0,0.4,OK
