family,system,littera,popularName,quantityKind,placement,room_name,room_littera,storey,sensor_id,parent_device_id,latest_value,age_hours_at_probe,edgeStatus
Saia S-Bus PLC,LB121,LB121.MS1.DI,LB121.MS1 Di4 Serviceomkopplare,State,HVAC,Virtual Room,Virtual Room,PLAN 4,f9e63eb2-c3a4-425b-88f5-ece5b8455446,c7312140-77a3-4758-8ba1-8d2d85d5d607,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.MS1.LA,LB121.MS1 *1B LB12:1-MS1 Aggregat i serviceläge,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,fbfc027a-2f46-4f71-87ac-b9bd9f9505c6,c7312140-77a3-4758-8ba1-8d2d85d5d607,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.P20.DI,LB121.P20 Di4 Driftsvar cirkpump,State,HVAC,Virtual Room,Virtual Room,PLAN 4,ade0ec4c-dfdc-4a82-9ee6-c6ca834accef,e8f4a8c5-d387-4b2f-a00e-1cd9511c70f8,1.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.P20.HAD,LB121.P20 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,09f8356c-0706-4cfc-a4ea-92bdfa6e8805,e8f4a8c5-d387-4b2f-a00e-1cd9511c70f8,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.P20.LA,LB121.P20 *1A LB12:1-P20 Driftfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,b38c35eb-53c4-4502-b40a-b0bcf5ed3377,e8f4a8c5-d387-4b2f-a00e-1cd9511c70f8,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.P20.SD,LB121.P20 Du6 Start av cirkpump,State,HVAC,Virtual Room,Virtual Room,PLAN 4,e8a46531-bc04-4f8e-b769-7740911c398d,e8f4a8c5-d387-4b2f-a00e-1cd9511c70f8,1.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.P20.VT,LB121.P20 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,f9b59bd6-6d41-4bc9-803a-e75223aa6b8c,e8f4a8c5-d387-4b2f-a00e-1cd9511c70f8,0.1,0.4,OK
Saia S-Bus PLC,LB121,LB121.RAMP.TI,LB121.RAMP *0 Rampbox för I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,25f08485-5169-4387-9901-96684f5c0963,1e9f79e4-01bf-42a1-a27a-4198f43d0e8b,0.5,0.4,OK
Saia S-Bus PLC,LB121,LB121.REG.VT,LB121.REG *110 Talar om vilken sekvens agg. är i,State,HVAC,Virtual Room,Virtual Room,PLAN 4,22b772a5-3e1b-4a55-b4b4-125d27baf576,1dedd2be-6879-42c7-a911-7ee06a0f2480,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.SV20.HAA,LB121.SV20 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,65b153ce-a26c-455d-bf83-45578726527a,cdfec4d1-6df0-4bfc-ad77-fd510ef9aace,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.SV20.SA,LB121.SV20 Au3:2 Styrsignal ställdon,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,a7740ed7-dd44-49b6-bf84-0269ad0739ec,cdfec4d1-6df0-4bfc-ad77-fd510ef9aace,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.SV30.HAA,LB121.SV30 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,1d788c80-e214-4fb5-977a-43196e63a444,b5fec9b8-aaa8-4bb1-bc5a-e69a7df24475,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.SV30.SA,LB121.SV30 Au3:3 Styrsignal ställdon,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,0caf8198-8057-4f44-a80d-7de076cf48b1,b5fec9b8-aaa8-4bb1-bc5a-e69a7df24475,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.TF1.DI,LB121.TF1 Driftinikering via flöde,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,11a4d412-1355-479f-8303-e4afc39da280,9229e48b-33cc-4e7c-b3a1-79d620bf1f29,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.TF1.LA,LB121.TF1 *1B LB12:1-TF1 Driftfel,AlarmMinor,SupplyAir,Virtual Room,Virtual Room,PLAN 4,53b00b68-9c7a-4097-ac33-2742d5a6b6db,9229e48b-33cc-4e7c-b3a1-79d620bf1f29,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.TF1.VT,LB121.TF1 *104 Driftstatus,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,58dd2a0a-cb89-46c1-8f54-6a6d1c489094,9229e48b-33cc-4e7c-b3a1-79d620bf1f29,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.TIDK1.HAD,LB121.TIDK1 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,5a63c93e-750e-4196-96e7-d61c26872bb1,7d71d68d-7490-41a5-ace1-3a281af1f698,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.UV40.DI,LB121.UV40 Di4 Summalarm omriktare,State,HVAC,Virtual Room,Virtual Room,PLAN 4,61f66efb-c2bb-484e-bf52-b4f01f8c8f47,bcdd0d83-7ce8-4531-86f9-cb98c9b20261,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.UV40.HAA,LB121.UV40 Handstyrning analog aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,5e587cba-de57-4eec-9fbc-907a8d5ce38c,bcdd0d83-7ce8-4531-86f9-cb98c9b20261,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.UV40.HAD,LB121.UV40 Handstyrning digital aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,59d5a6e4-3a7b-41eb-9f7c-6cdad6b81fb2,bcdd0d83-7ce8-4531-86f9-cb98c9b20261,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.UV40.LA,LB121.UV40 *1B LB12:1-UV40 Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,c767a559-da68-4519-a30d-3d795469a6ae,bcdd0d83-7ce8-4531-86f9-cb98c9b20261,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.UV40.SA,LB121.UV40 Au3:0 Styrsignal frekvensomriktare,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,8e706ac0-150f-4810-827d-d06259aa0841,bcdd0d83-7ce8-4531-86f9-cb98c9b20261,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.UV40.SD,LB121.UV40 Du6 Start av tilluftsfläkt via omriktare,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,fd0e9b52-1c72-4b2a-8422-90ea39b59379,bcdd0d83-7ce8-4531-86f9-cb98c9b20261,0.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.VARM.TI,LB121.VARM I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,8dd1605a-6cca-41be-9ae4-d0917f56f294,e8385f82-d005-47c5-a310-d211eb9c5f5a,60.0,0.4,OK
Saia S-Bus PLC,LB121,LB121.VARMH.TI,LB121.VARMH I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,8f61f1a6-f4a0-4f25-bac3-37641ef7e91f,c63e2df1-dcc9-4b39-88b5-7ea209866e90,60.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.BRANDDR.SD,LB122.BRANDDR Du6 Aggregat i branddrift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,62c448d7-bbdb-4f7d-8d6d-a8deb4965db3,433eb86f-d8d3-4a84-896a-3830bd025f96,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.CGX40.SLA,LB122.CGX40 *1B LB12:2-CGX40 Servicelarm,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,25547aed-ad7e-4bf4-9138-68adeea9ff73,6cce9892-f65a-4466-a9a2-cc5f878ba36e,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.DRIFT.VT,LB122.DRIFT *111 Driftstatus på aggregat,State,HVAC,Virtual Room,Virtual Room,PLAN 4,7919bdd7-0cb1-4c1f-8ecf-1c77083d7817,337b58b6-b1c2-4719-ba0d-33e7829ca8ba,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.GF40.PV,LB122.GF40 Luftflöde TF1 (l/s),Flow,HVAC,Virtual Room,Virtual Room,PLAN 4,1ea40949-caeb-4ed0-85c7-c3f611d40059,82336cda-2103-4eff-bd59-952bedc07959,91.4,0.4,OK
Saia S-Bus PLC,LB122,LB122.GP10.PV,LB122.GP10 Ai2:0 Tryckgivare tilluftsfilter,Pressure,SupplyAir,Virtual Room,Virtual Room,PLAN 4,8a33a7dd-cb32-4979-90d6-1323fb690028,3bc7780f-96b6-4c96-b9ab-f9e76a02e58c,5.9,0.4,OK
Saia S-Bus PLC,LB122,LB122.GP40.BVLA,LB122.GP40 *1B LB12:2-GP40 Börvärdeavvikelse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,03851060-93e0-4f38-98be-afa425751bde,30f0f5fc-9e31-46c5-b983-291b657a34d3,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.GP40.PV,LB122.GP40 Ai2:1 Tryckgivare tilluft (0-500Pa = 0-10V),Pressure,SupplyAir,Virtual Room,Virtual Room,PLAN 4,cac6b099-c442-43d5-a4dd-e9176a0aadcd,30f0f5fc-9e31-46c5-b983-291b657a34d3,12.1,0.4,OK
Saia S-Bus PLC,LB122,LB122.GP40.RPM,LB122.GP40 *0 Pi-regulator tryckreg.,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,01b53f4c-596b-43c6-9d30-69cb9cbde1a6,30f0f5fc-9e31-46c5-b983-291b657a34d3,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.GP40.TI,LB122.GP40 I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,85c310bb-2a1a-4e9a-b80b-259a446daf4b,30f0f5fc-9e31-46c5-b983-291b657a34d3,20.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.GT10.LA,LB122.GT10 *1B LB12:2-GT10 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,cb8405d6-e8b6-4242-8fc4-f091a90d8d90,428f156e-5cbf-4fae-9738-35035aaabd0d,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.GT10.PV,LB122.GT10 Ti1 Tempgivare Uteluft,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,3831ce9d-48b7-462d-b5ce-6ba0840ef842,428f156e-5cbf-4fae-9738-35035aaabd0d,22.3,0.4,OK
Saia S-Bus PLC,LB122,LB122.GT40.BVLA,LB122.GT40 *1B LB12:2-GT40 Börvärdeavvikelse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,44d19b36-caae-420f-bf54-3ce1d855dd75,9f0e21b5-70c5-4da5-8a68-9e2d740755d4,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.GT40.LA,LB122.GT40 *1B LB12:2-GT40 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,363f0531-81b4-446b-b691-2dddb398b84a,9f0e21b5-70c5-4da5-8a68-9e2d740755d4,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.GT40.PV,LB122.GT40 Ti1:1 Tempgivare Tilluft,Temperature,SupplyAir,Virtual Room,Virtual Room,PLAN 4,c3fdd37e-55ea-43ed-9a3c-a5539c107c29,9f0e21b5-70c5-4da5-8a68-9e2d740755d4,24.5,0.4,OK
Saia S-Bus PLC,LB122,LB122.GT40.RPM,LB122.GT40 *0 Pi-regulator tempreg.,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,b7535b26-9c72-41f8-9dc6-d23d072a2b4a,9f0e21b5-70c5-4da5-8a68-9e2d740755d4,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.GT50.BVLA,LB122.GT50 *1B LB12:2-GT50 Börvärdeavvikelse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,25a12f8b-da02-431f-b086-2686c30757e5,396acde0-95f5-4328-9183-5f4113e6c1b8,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.GT50.LA,LB122.GT50 *1B LB12:2-GT50 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,856c8839-1360-4187-94c4-5ba63ff0dc05,396acde0-95f5-4328-9183-5f4113e6c1b8,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.GT50.PV,LB122.GT50 Ti1 Tempgivare rum,Temperature,IndoorAir,Virtual Room,Virtual Room,PLAN 4,da4039d3-e736-4cef-82ea-35c74a28f3b8,396acde0-95f5-4328-9183-5f4113e6c1b8,23.5,0.4,OK
Saia S-Bus PLC,LB122,LB122.GT50.RPM,LB122.GT50 *0 Pi-regulator tempreg.,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,6bc651b6-1614-4eb7-92bd-e864aaba0a84,396acde0-95f5-4328-9183-5f4113e6c1b8,22.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.GT50.TI,LB122.GT50 I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,cd8a1d2e-61a1-48c2-8e77-0cccf1b95836,396acde0-95f5-4328-9183-5f4113e6c1b8,80.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.GT80.BV,LB122.GT80 Börvärde varmhållning,CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,0a26a95b-3b02-45f8-893f-5a728ffd1510,bf433dd4-4a50-4404-b8ed-a7fc8bdf4d70,15.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.GT80.LA,LB122.GT80 *1B LB12:2-GT80 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,cba2ef43-4b4e-4250-9509-e0a519b86856,bf433dd4-4a50-4404-b8ed-a7fc8bdf4d70,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.GT80.PV,LB122.GT80 Ti1 Tempgivare Frysskydd,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,3343222e-9f5f-4de2-952d-461ec52b68e0,bf433dd4-4a50-4404-b8ed-a7fc8bdf4d70,36.2,0.4,OK
Saia S-Bus PLC,LB122,LB122.KYL.TI,LB122.KYL I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,0ccbfc4d-e819-479f-9adb-50c04bade5d7,d5a76a2e-0d29-40c0-97ad-2095bde20f87,60.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.MS1.DI,LB122.MS1 Di4 Serviceomkopplare,State,HVAC,Virtual Room,Virtual Room,PLAN 4,73f9e330-c3c6-4fad-8f9f-6944ec3ee8e9,5e316f5e-ab18-4fd8-8fff-b5d603b8027d,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.MS1.LA,LB122.MS1 *1B LB12:2-MS1 Aggregat i serviceläge,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,3a183e07-66d4-4153-8f5b-3aade3d494eb,5e316f5e-ab18-4fd8-8fff-b5d603b8027d,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.P20.DI,LB122.P20 Di4 Driftsvar cirkpump,State,HVAC,Virtual Room,Virtual Room,PLAN 4,5ce6d27c-33bc-444c-8a27-fbf3f464e51e,5c10e616-43be-40ce-b12b-5489100a7307,1.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.P20.HAD,LB122.P20 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,1dcca153-b304-40a3-97f2-7ec4a378f1cc,5c10e616-43be-40ce-b12b-5489100a7307,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.P20.LA,LB122.P20 *1A LB12:2-P20 Driftfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,c163c0a7-17d8-4775-8721-1cd8cafc61b6,5c10e616-43be-40ce-b12b-5489100a7307,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.P20.SD,LB122.P20 Du6 Start av cirkpump,State,HVAC,Virtual Room,Virtual Room,PLAN 4,927d5c35-8deb-47a7-ba0f-52f381e31887,5c10e616-43be-40ce-b12b-5489100a7307,1.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.P20.VT,LB122.P20 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,3f530468-e4f3-412d-80e9-2e0b8aa1b0a9,5c10e616-43be-40ce-b12b-5489100a7307,0.1,0.4,OK
Saia S-Bus PLC,LB122,LB122.RAMP.TI,LB122.RAMP *0 Rampbox för I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,775da77d-84c6-4f28-9e92-5d3bb700fd2a,10a1c16c-1c78-48d2-b886-a4e2c0f43e59,0.5,0.4,OK
Saia S-Bus PLC,LB122,LB122.REG.VT,LB122.REG *110 Talar om vilken sekvens agg. är i,State,HVAC,Virtual Room,Virtual Room,PLAN 4,37da2375-3c04-43dd-bf61-23d438c017a5,da1bb649-6a55-44df-8d97-d51323ce07ff,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.SV20.HAA,LB122.SV20 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,f97bc316-70c6-40fa-853f-1581c6a4758b,42095ea5-d69f-41ed-b4d1-066ccf4ab387,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.SV20.SA,LB122.SV20 Au3:2 Styrsignal ställdon,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,bf2f6da5-4ed4-4593-b9fa-d316d4c7c3c9,42095ea5-d69f-41ed-b4d1-066ccf4ab387,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.SV30.HAA,LB122.SV30 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,33f50d2a-c273-4121-bb92-143b25ff182f,9b9602a3-8d01-4ba9-8f1a-fb22e7dac000,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.SV30.SA,LB122.SV30 Au3:3 Styrsignal ställdon,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,42657928-6a4c-493b-8cdb-f31ea8f62164,9b9602a3-8d01-4ba9-8f1a-fb22e7dac000,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.TF1.DI,LB122.TF1 Driftinikering via flöde,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,b7a5466a-52e3-4afa-8d94-ac62a885a6e5,365cc3cd-9337-45ce-91eb-ce685dbb3d88,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.TF1.LA,LB122.TF1 *1B LB12:2-TF1 Driftfel,AlarmMinor,SupplyAir,Virtual Room,Virtual Room,PLAN 4,28f0ccd1-e278-4f68-ade0-d564d8384b83,365cc3cd-9337-45ce-91eb-ce685dbb3d88,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.TF1.VT,LB122.TF1 *104 Driftstatus,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,dae89653-efa0-4cfa-8cae-9a8c923235dd,365cc3cd-9337-45ce-91eb-ce685dbb3d88,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.TIDK1.HAD,LB122.TIDK1 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,01313d2c-35e7-48a4-abee-80867d2685f1,f3fb46ee-39c0-42ae-9923-67872046964c,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.UV40.DI,LB122.UV40 Di4 Summalarm omriktare,State,HVAC,Virtual Room,Virtual Room,PLAN 4,50352fda-7f97-488a-851f-6b83d6cb06f0,2d5682ee-3238-492c-8d0f-2aa8f89321ae,1.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.UV40.HAA,LB122.UV40 Handstyrning analog aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,becc18f6-715c-4c16-85b6-314d2728e616,2d5682ee-3238-492c-8d0f-2aa8f89321ae,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.UV40.HAD,LB122.UV40 Handstyrning digital aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,5360294d-5761-4c54-b95f-1149164c9b9d,2d5682ee-3238-492c-8d0f-2aa8f89321ae,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.UV40.LA,LB122.UV40 *1B LB12:2-UV40 Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,ce1c7985-212a-4de1-97ac-c9f75f22f51c,2d5682ee-3238-492c-8d0f-2aa8f89321ae,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.UV40.SA,LB122.UV40 Au3:0 Styrsignal frekvensomriktare,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,15bee330-bbab-440f-b6c8-9a2caebe0dd4,2d5682ee-3238-492c-8d0f-2aa8f89321ae,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.UV40.SD,LB122.UV40 Du6 Start av tilluftsfläkt via omriktare,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,5ea76032-a4cc-4c7a-80fa-8b3cb6de0ae6,2d5682ee-3238-492c-8d0f-2aa8f89321ae,0.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.VARM.TI,LB122.VARM I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,e122f7bb-f0ef-422c-8ed8-15b8b5ab1e66,831b50c6-66bd-4816-be8e-76e31d822bf6,90.0,0.4,OK
Saia S-Bus PLC,LB122,LB122.VARMH.TI,LB122.VARMH I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,448744a8-7918-48e3-8c20-f6d19add573c,5ae1e897-6e95-476e-82ef-ef4769abafd2,80.0,0.4,OK
Saia S-Bus PLC,LB203,LB203.GP61.BV,LB203.GP61 Börvärde i frånluftskanal,CapabilityTypeSetpoint,ExtractAir,Virtual Room,Virtual Room,PLAN 4,ba6420d0-f19c-45f8-a187-c63e9514e8d9,56e587eb-e9dc-41fb-96c5-8156a64ca67e,170.0,0.4,OK
Saia S-Bus PLC,LB203,LB203.GP61.BVLA,LB203.GP61 *1B Börvärdesavvikelse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,a52924ec-d3a3-4ac1-b4f2-c1cfe4fdd27e,56e587eb-e9dc-41fb-96c5-8156a64ca67e,0.0,0.4,OK
Saia S-Bus PLC,LB203,LB203.GP61.PV,LB203.GP61 Tryckgivare frånluft (0-500Pa = 0-10V),Pressure,ExtractAir,Virtual Room,Virtual Room,PLAN 4,b5cedbd3-0094-48f3-8b86-5a5bb6475388,56e587eb-e9dc-41fb-96c5-8156a64ca67e,171.5,0.4,OK
Saia S-Bus PLC,LB203,LB203.GP61.RPM,LB203.GP61 *0 Pi-regulator tryckreg.,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,b9f3b438-fc39-4dda-80b6-ab0e5acd48aa,56e587eb-e9dc-41fb-96c5-8156a64ca67e,0.0,0.4,OK
Saia S-Bus PLC,LB203,LB203.GP61.TI,LB203.GP61 I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,043fabed-9051-4aea-9821-72092f4baf7a,56e587eb-e9dc-41fb-96c5-8156a64ca67e,20.0,0.4,OK
Saia S-Bus PLC,LB203,LB203.UV60.HAA,LB203.UV60 Handstyrning analog aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,a3a3c3fe-a805-4458-9d44-d519fdbe35ee,5a1c0265-84ed-46b8-b254-a97bef22b86a,0.0,0.4,OK
Saia S-Bus PLC,LB203,LB203.UV60.SA,LB203.UV60 Styrsignal frekvensomformare,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,d0faf1fe-af9f-4095-a7f7-8be23b5fb140,5a1c0265-84ed-46b8-b254-a97bef22b86a,80.0,0.4,OK
Saia S-Bus PLC,LB203_FF1,LB203_FF1.ST62.SLA,LB203_FF1.ST62 *1B Larm Spjäll stänger ej.,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,5e59c1bb-ec3b-4cb7-97bd-1702e33c4885,e308e35d-6ba0-4bad-89ef-8986301d1550,0.0,0.3,OK
Saia S-Bus PLC,LB203_FF1,LB203_FF1.ST62.VT,LB203_FF1.ST62 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,6053a70a-81c3-46b4-8cd8-49de37c24c46,e308e35d-6ba0-4bad-89ef-8986301d1550,0.1,0.3,OK
Saia S-Bus PLC,LB203_FF1,LB203_FF1.ST62_63.HAD,LB203_FF1.ST62_63 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,5b7ffa36-2a7c-4167-a9f7-3eb2ae8c002e,44bb336a-0e85-41c2-83d1-e2db08ff5e0b,0.0,0.3,OK
Saia S-Bus PLC,LB203_FF1,LB203_FF1.ST62_63.MOT.DI,LB203_FF1.ST62_63.MOT Signal för motioneringen,State,HVAC,Virtual Room,Virtual Room,PLAN 4,4cdb6227-807a-4e02-96ca-851dac83517c,1f9f8fdf-aa93-4eb3-aace-62a599b48679,0.0,0.3,OK
Saia S-Bus PLC,LB203_FF1,LB203_FF1.ST62_63.SD,LB203_FF1.ST62_63 Styrning Spjäll,State,HVAC,Virtual Room,Virtual Room,PLAN 4,2b68e8ed-4c97-4cd8-9980-aff031191634,44bb336a-0e85-41c2-83d1-e2db08ff5e0b,1.0,0.5,OK
Saia S-Bus PLC,LB203_FF1,LB203_FF1.ST63.SLA,LB203_FF1.ST63 *1B Larm Spjäll stänger ej.,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,a363d3ac-29b7-422b-b7b1-96d8d203866f,bd013bde-5e8f-44f3-a54d-e186bec323e9,0.0,0.5,OK
Saia S-Bus PLC,LB203_FF1,LB203_FF1.ST63.VT,LB203_FF1.ST63 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,21ead2f1-c5f9-44c6-9079-e7c73609eb88,bd013bde-5e8f-44f3-a54d-e186bec323e9,0.1,0.3,OK
Saia S-Bus PLC,LB32,LB32.GF40.PV,LB32.GF40 Luftflöde TF1:1 (l/s),Flow,HVAC,Virtual Room,Virtual Room,PLAN 4,c6900c6c-4028-4384-bda1-943bc52e6015,30e26fe3-777e-419a-8911-6b3e8a3948a3,3652.5,0.3,OK
Saia S-Bus PLC,LB32,LB32.GF41.PV,LB32.GF41 Luftflöde TF1:2 (l/s),Flow,HVAC,Virtual Room,Virtual Room,PLAN 4,8c73dab2-5812-45cb-8c7a-72a9113cf46a,c54dcf33-20da-44af-8e2b-1957303e281a,3793.0,0.5,OK
Saia S-Bus PLC,LB32,LB32.GQ41.PV,LB32.GQ41 Givare CO2 tilluft,CO2,SupplyAir,Virtual Room,Virtual Room,PLAN 4,56081a8c-9450-422c-ac73-d2f98ea578a3,4fa908fd-7e59-4c98-8981-73c19b2de670,446.2,0.3,OK
Saia S-Bus PLC,LB32,LB32.GT50.BV,LB32.GT50 Börvärde rumsreglering,CapabilityTypeSetpoint,IndoorAir,Virtual Room,Virtual Room,PLAN 4,879e30b5-9ceb-48a1-a67d-3e03a7203075,12869be2-296a-4a7b-a4d3-7cfb899308db,20.0,0.3,OK
Saia S-Bus PLC,LB32,LB32.P20.HAD,LB32.P20 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,6c653897-adee-4935-b670-6a656909fe49,f64851a0-dcad-471d-addb-4908d668b0c9,0.0,0.5,OK
Saia S-Bus PLC,LB32,LB32.P20.VT,LB32.P20 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,49619019-5b58-41c1-a57b-16eff2f31249,f64851a0-dcad-471d-addb-4908d668b0c9,0.0,0.5,OK
Saia S-Bus PLC,LB32,LB32.ST10.HAA,LB32.ST10 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,66f7a337-c198-439a-b20c-d6a5c442576f,a2f9fa2d-0de0-4f99-b4fa-bf942d9c0289,0.0,0.3,OK
Saia S-Bus PLC,LB32,LB32.ST60.BV,LB32.ST60 Börvärde ST60,CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,8988040c-e363-4b1e-a9d2-2051a59036e6,8a87579e-5fc5-4371-9f3c-afaad3f9afc7,0.0,0.3,OK
Saia S-Bus PLC,LB32,LB32.ST60.HAA,LB32.ST60 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,eab5745f-42a0-4f18-b81e-d1d22959d6da,8a87579e-5fc5-4371-9f3c-afaad3f9afc7,0.0,0.3,OK
Saia S-Bus PLC,LB32,LB32.SV20.HAA,LB32.SV20 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,33843171-0a0c-4418-9f48-1ad0d84330fb,af59225e-5bd1-43fa-ab29-03fe265ee484,0.0,0.5,OK
Saia S-Bus PLC,LB32,LB32.SV30.HAA,LB32.SV30 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,502cb64e-b11f-4685-823c-34f05ae1b2dd,18d744c4-660b-4dbc-acf6-eadd60d9a850,0.0,0.3,OK
Saia S-Bus PLC,LB32,LB32.SV50.HAD,LB32.SV50 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,6818216a-e73c-4cea-b6f6-e498f0d89604,d49d3509-884a-4698-be79-beee1f4937bc,0.0,0.3,OK
Saia S-Bus PLC,LB32,LB32.SV50.VT,LB32.SV50 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,440ede31-cdef-4040-9be5-c0b923cf8cf0,d49d3509-884a-4698-be79-beee1f4937bc,0.0,0.3,OK
Saia S-Bus PLC,LB32,LB32.TF1.HAD,LB32.TF1 Handstyrning aktiv digital,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,64093710-8387-459d-9a51-dda279a8e4dd,da991d9d-e67d-4060-ad52-d37cdaca26b5,0.0,0.3,OK
Saia S-Bus PLC,LB32,LB32.TF1.VT,LB32.TF1 *104 Driftstatus,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,cf658780-5d05-4e2d-b4f3-82949dd122c7,da991d9d-e67d-4060-ad52-d37cdaca26b5,0.1,0.3,OK
Saia S-Bus PLC,LB32,LB32.UV40.HAA,LB32.UV40 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,8a3e2e54-7178-4114-ad92-c9b9c34490dd,1eeab72a-9439-4a5f-9773-2bf4a6e974ac,0.0,0.3,OK
Saia S-Bus PLC,LB33,LB33.GF40.PV,LB33.GF40 Luftflöde TF1:1 (l/s),Flow,HVAC,Virtual Room,Virtual Room,PLAN 4,f1ed8376-8e7d-4a0a-8c03-0a93513c696c,cca6c3cb-9ab9-4297-ae10-50f6b949db6f,2296.8,0.4,WARNING
Saia S-Bus PLC,LB33,LB33.GF41.PV,LB33.GF41 Luftflöde TF1:2 (l/s),Flow,HVAC,Virtual Room,Virtual Room,PLAN 4,e11cac85-697b-4ffc-9232-c2d91257780f,1bb402d7-22e1-4cba-8642-8068726f1acc,2069.7,0.4,OK
Saia S-Bus PLC,LB33,LB33.GQ41.PV,LB33.GQ41 Givare CO2 tilluft,CO2,SupplyAir,Virtual Room,Virtual Room,PLAN 4,796bd212-b1d4-4358-88ac-f4fd786b598b,94d0a756-1769-4d57-adbf-d0682024078c,494.9,0.4,OK
Saia S-Bus PLC,LB33,LB33.GT50.BV,LB33.GT50 Börvärde rumsreglering,CapabilityTypeSetpoint,IndoorAir,Virtual Room,Virtual Room,PLAN 4,00a9633c-e8ab-4148-9779-8ec2cd1a1d84,1780ecda-594d-4f5f-bf1c-05bc9d10cee3,23.0,0.4,OK
Saia S-Bus PLC,LB33,LB33.P20.HAD,LB33.P20 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,0dc601b7-b9ee-4c4d-81d8-91db1a018751,614832e0-6cce-462b-a321-f0a1323e0eea,0.0,0.4,OK
Saia S-Bus PLC,LB33,LB33.P20.VT,LB33.P20 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,6ddfd051-d300-4986-862d-5ab45a6ec7b3,614832e0-6cce-462b-a321-f0a1323e0eea,0.1,0.4,ERROR
Saia S-Bus PLC,LB33,LB33.ST10.HAA,LB33.ST10 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,4621523c-b5a2-4d11-82ea-5eb95f318f89,a26e74b1-f995-413b-aa94-216c27658cf9,0.0,0.4,OK
Saia S-Bus PLC,LB33,LB33.ST60.BV,LB33.ST60 Börvärde ST60,CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,9e3e6569-d6a2-4d83-8bbb-3aa57258e21e,778a0240-e9cd-4dc6-a86a-63eb40d9b8f9,0.0,0.4,OK
Saia S-Bus PLC,LB33,LB33.ST60.HAA,LB33.ST60 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,def3b630-fe4b-4d01-aeb2-2ffa5a5c0a44,778a0240-e9cd-4dc6-a86a-63eb40d9b8f9,0.0,0.4,OK
Saia S-Bus PLC,LB33,LB33.SV20.HAA,LB33.SV20 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,d843d75f-a232-4c42-b498-dd129143bfa3,f182c50b-a223-47ed-91c7-472b15871d45,0.0,0.4,OK
Saia S-Bus PLC,LB33,LB33.SV30.HAA,LB33.SV30 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,8d2b40a3-e79f-425a-9605-095b2aa42c4f,b96bc113-6a58-4c62-b740-185a918460cf,0.0,0.4,OK
Saia S-Bus PLC,LB33,LB33.SV50.HAD,LB33.SV50 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,61f7d08c-efa7-45ed-bad7-c742202bcb1e,fe247f8e-a2aa-44cf-acbe-435cfb300617,0.0,0.4,OK
Saia S-Bus PLC,LB33,LB33.SV50.VT,LB33.SV50 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,d97a7b51-3428-4e32-9ffe-03714e587ef7,fe247f8e-a2aa-44cf-acbe-435cfb300617,0.0,0.4,OK
Saia S-Bus PLC,LB33,LB33.TF1.HAD,LB33.TF1 Handstyrning aktiv digital,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,36827c48-4b7b-46fd-8751-f6c1f3f6e699,c792606b-f4c3-4265-856c-087641e94709,0.0,0.4,OK
Saia S-Bus PLC,LB33,LB33.TF1.VT,LB33.TF1 *104 Driftstatus,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,4b222057-cdd6-4217-a88e-f25bba59a271,c792606b-f4c3-4265-856c-087641e94709,0.1,0.4,OK
Saia S-Bus PLC,LB33,LB33.UV40.HAA,LB33.UV40 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,e0e16477-c930-4e32-bb7a-29afc3a8aae9,11766fb6-93c9-42ae-9ae7-4dfb2a4de8b9,0.0,0.4,ERROR
Saia S-Bus PLC,LB42,LB42.GT50.BV,LB42.GT50 Börvärde rumsreglering,CapabilityTypeSetpoint,IndoorAir,Virtual Room,Virtual Room,PLAN 4,a167a38f-d3e4-44c2-9a5c-082d32f12f78,567508b9-14d7-4c12-85b1-12b8e1e05f91,20.0,0.3,OK
Saia S-Bus PLC,LB42,LB42.P20.HAD,LB42.P20 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,da88b8b1-6546-42df-90ef-2a7387842ad8,9e336487-3a26-4954-8800-ed8de80761c1,0.0,0.3,OK
Saia S-Bus PLC,LB42,LB42.P20.VT,LB42.P20 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,579ea368-74d6-489c-8165-1d04bbf5b77b,9e336487-3a26-4954-8800-ed8de80761c1,0.0,0.3,OK
Saia S-Bus PLC,LB42,LB42.ST10.HAA,LB42.ST10 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,aa51ac76-e55e-4673-bc19-7e381a255cf3,695bd61f-685a-4060-a858-63037295b4d2,0.0,0.3,OK
Saia S-Bus PLC,LB42,LB42.ST60.BV,LB42.ST60 Börvärde ST60,CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,bdd8d63d-c625-40e0-ab99-374f7d4be5f4,c9ca84a2-b688-40ec-b501-f6ece87a43c8,0.0,0.3,OK
Saia S-Bus PLC,LB42,LB42.ST60.HAA,LB42.ST60 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,59bff181-22eb-49ed-91e4-af5d45030046,c9ca84a2-b688-40ec-b501-f6ece87a43c8,0.0,0.3,OK
Saia S-Bus PLC,LB42,LB42.SV20.HAA,LB42.SV20 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,7f9f5666-161e-456c-bba7-68372b16c5ec,c8f5146b-abb4-4d46-a452-53ddad5c8480,0.0,0.3,OK
Saia S-Bus PLC,LB42,LB42.SV30.HAA,LB42.SV30 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,cffd4a18-a756-46ac-a84a-cac90852c149,135eb033-fb18-4297-808a-e2f59e738119,0.0,0.3,OK
Saia S-Bus PLC,LB42,LB42.SV50.HAD,LB42.SV50 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,eb9052f2-ba94-4ee7-b224-59a790bd1d9e,b29f3e54-f049-4d47-8824-5565f7c097f2,0.0,0.3,OK
Saia S-Bus PLC,LB42,LB42.SV50.VT,LB42.SV50 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,7612b907-e186-43f2-8184-5a70bdeca3d6,b29f3e54-f049-4d47-8824-5565f7c097f2,0.0,0.3,OK
Saia S-Bus PLC,LB42,LB42.TF1.HAD,LB42.TF1 Handstyrning aktiv digital,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,a6e2b055-07ae-4bdb-9da9-15849170e6a6,90626e15-8b3c-4a36-a04c-b21b50e86fec,0.0,0.3,OK
Saia S-Bus PLC,LB42,LB42.TF1.VT,LB42.TF1 *104 Driftstatus,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,200f44db-80d8-41b0-a806-51a6f6eecaef,90626e15-8b3c-4a36-a04c-b21b50e86fec,0.1,0.3,OK
Saia S-Bus PLC,LB42,LB42.UV40.HAA,LB42.UV40 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,fad213ba-2e39-4b03-89b7-fdc56d63f5ad,65abe7ed-e9c8-43fb-8414-c5520968a25f,0.0,0.3,OK
Saia S-Bus PLC,LB52,LB52.GF40.PV,LB52.GF40 Luftflöde TF1:1 (l/s),Flow,HVAC,Virtual Room,Virtual Room,PLAN 4,f74d8e97-b9db-431a-b70c-d9bc97861f42,7937647c-67fb-41cc-8eff-0e467e2f62d5,2182.0,0.3,OK
Saia S-Bus PLC,LB52,LB52.GF41.PV,LB52.GF41 Luftflöde TF1:2 (l/s),Flow,HVAC,Virtual Room,Virtual Room,PLAN 4,bd515ab3-e410-4847-9a0f-1006a725e681,c22412b3-83e5-4c03-99bd-9811754f88c5,3575.8,0.3,OK
Saia S-Bus PLC,LB52,LB52.GQ41.PV,LB52.GQ41 Givare CO2 tilluft,CO2,SupplyAir,Virtual Room,Virtual Room,PLAN 4,8eb78160-5dc2-4c23-9d4d-8dc816f00bfd,5d268dd6-1928-43f1-9728-81926548c18b,436.4,0.3,OK
Saia S-Bus PLC,LB52,LB52.GT50.BV,LB52.GT50 Börvärde rumsreglering,CapabilityTypeSetpoint,IndoorAir,Virtual Room,Virtual Room,PLAN 4,8b1c92db-892f-4eea-bdce-56942ef80ce3,37673873-bc9b-4372-a2a1-b67ebfb10a36,22.0,0.3,OK
Saia S-Bus PLC,LB52,LB52.P20.HAD,LB52.P20 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,b2c427ea-6e45-426b-9caa-51c9735c8a29,a01f232d-2fe2-4488-b828-0b97eef7f2fb,0.0,0.3,OK
Saia S-Bus PLC,LB52,LB52.P20.VT,LB52.P20 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,4f03cb0d-4680-4ae6-a055-14512f2a1909,a01f232d-2fe2-4488-b828-0b97eef7f2fb,0.0,0.3,OK
Saia S-Bus PLC,LB52,LB52.ST10.HAA,LB52.ST10 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,80dbf88a-429b-41f6-87ed-3356fd37fbfc,8d02d489-4c9d-4bda-afe7-33c3431d2c1d,0.0,0.3,OK
Saia S-Bus PLC,LB52,LB52.ST60.BV,LB52.ST60 Börvärde ST60,CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,710ee864-f3a1-4eb0-91d3-392fa5bc7fb9,42421977-0282-452c-b536-a37dd4350a1c,0.0,0.3,OK
Saia S-Bus PLC,LB52,LB52.ST60.HAA,LB52.ST60 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,f9c8185b-aa1c-49b4-ad60-33d69c00090f,42421977-0282-452c-b536-a37dd4350a1c,0.0,0.3,OK
Saia S-Bus PLC,LB52,LB52.SV20.HAA,LB52.SV20 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,8ff32563-509f-4878-ab34-266627f718b4,56e49f34-1d3f-48d4-8e69-85df2013acf6,0.0,0.3,OK
Saia S-Bus PLC,LB52,LB52.SV30.HAA,LB52.SV30 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,7999b0bf-dafa-428e-9f35-9b7ff370447d,6cabec6e-83e0-4edf-a602-0dae097dc4a8,0.0,0.3,OK
Saia S-Bus PLC,LB52,LB52.SV50.HAD,LB52.SV50 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,a7c87ad9-a6aa-4083-9c18-f97b3ddad538,1a2ea942-47d3-427f-a9ef-beb7f3afe0bc,0.0,0.3,OK
Saia S-Bus PLC,LB52,LB52.SV50.VT,LB52.SV50 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,8987a663-e5d3-4f2e-893b-98e4a7742b06,1a2ea942-47d3-427f-a9ef-beb7f3afe0bc,0.0,0.3,OK
Saia S-Bus PLC,LB52,LB52.TF1.HAD,LB52.TF1 Handstyrning aktiv digital,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,6dc9dc18-1b0a-45d5-aa65-3183de66661f,09dba27d-2a62-4840-ab50-5b8b1169bcaa,0.0,0.3,OK
Saia S-Bus PLC,LB52,LB52.TF1.VT,LB52.TF1 *104 Driftstatus,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,7c5e392e-dc8b-42bd-9d76-7ce5cc823596,09dba27d-2a62-4840-ab50-5b8b1169bcaa,0.1,0.3,OK
Saia S-Bus PLC,LB52,LB52.UV40.HAA,LB52.UV40 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,86f04104-711f-4f8b-8cde-ce54625599a2,c62b248a-fea7-4ac5-bd65-a91adb967e92,0.0,0.3,OK
Saia S-Bus PLC,LB62,LB62.GT50.BV,LB62.GT50 Börvärde rumsreglering,CapabilityTypeSetpoint,IndoorAir,Virtual Room,Virtual Room,PLAN 4,38c8dd09-8dc7-4a82-bf7a-44447d8b4162,0f33c190-6c0c-4f7f-84c5-e0cb2633c023,21.5,0.3,OK
Saia S-Bus PLC,LB62,LB62.P20.HAD,LB62.P20 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,23d46f6a-a422-4f6e-904c-bdd0a72b0d6a,ef13da7a-c85f-47a5-a57c-7741e8be3b9c,0.0,0.3,OK
Saia S-Bus PLC,LB62,LB62.P20.VT,LB62.P20 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,72b811a4-c3c0-48e6-9352-5b0fe54ffb56,ef13da7a-c85f-47a5-a57c-7741e8be3b9c,0.0,0.3,OK
Saia S-Bus PLC,LB62,LB62.ST10.HAA,LB62.ST10 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,17d2048a-278c-4a58-80bf-e2b70005e7b6,d27c0c09-2d58-47f1-8daa-150e935d77ae,0.0,0.3,OK
Saia S-Bus PLC,LB62,LB62.ST60.BV,LB62.ST60 Börvärde ST60,CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,af3086b7-4e97-400c-9d7f-52e6d87fe18a,3688b67b-a4f3-42e3-b168-09e985d05c3b,0.0,0.3,OK
Saia S-Bus PLC,LB62,LB62.ST60.HAA,LB62.ST60 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,840472df-2a7c-4d3b-bd5b-d746270ab334,3688b67b-a4f3-42e3-b168-09e985d05c3b,0.0,0.3,OK
Saia S-Bus PLC,LB62,LB62.SV20.HAA,LB62.SV20 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,5bcc2bb7-5d41-483a-9bd4-46421de1fb97,20228f69-0161-43f9-8acb-fc98ef58f417,0.0,0.3,OK
Saia S-Bus PLC,LB62,LB62.SV30.HAA,LB62.SV30 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,41673e64-4934-46df-a473-cc898392ca09,6e934f82-1bca-4b80-9222-fea32f0b0613,0.0,0.5,OK
Saia S-Bus PLC,LB62,LB62.SV50.HAD,LB62.SV50 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,cc68f409-5c34-42b1-a1de-346520060f3c,15892ab8-1655-4e78-8dc2-3973fdceca9e,0.0,0.3,OK
Saia S-Bus PLC,LB62,LB62.SV50.VT,LB62.SV50 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,34a90a2a-a1e4-4459-a7bb-3a7b830b2056,15892ab8-1655-4e78-8dc2-3973fdceca9e,0.0,0.3,OK
Saia S-Bus PLC,LB62,LB62.TF1.HAD,LB62.TF1 Handstyrning aktiv digital,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,aa193fe2-d2de-45f0-9cfa-cc65f25a1abb,082bcc17-9d18-4282-8837-6ab252ab0dea,0.0,0.3,OK
Saia S-Bus PLC,LB62,LB62.TF1.VT,LB62.TF1 *104 Driftstatus,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,c3c5a235-e2a4-4eb8-8862-193f252cdb6a,082bcc17-9d18-4282-8837-6ab252ab0dea,0.1,0.3,OK
Saia S-Bus PLC,LB62,LB62.UV40.HAA,LB62.UV40 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,edfd7dec-c4f6-4adb-8b2c-684de4ef4f15,4f45deda-e240-416b-a213-5d02d87e2288,0.0,0.5,OK
Saia S-Bus PLC,LB72_2,LB72_2.BRAND.DI,LB72_2.BRAND *0 Intern,State,HVAC,Virtual Room,Virtual Room,PLAN 4,34e47a36-5c00-4d7e-835b-6a1b0341b4bb,65389e64-2907-4a80-8782-dca180698517,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.CGX.SLA,LB72_2.CGX *1B LB72:2-CGX Servicelarm,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,c0683b08-336c-4ab6-b4df-9a545a4ced12,82c81df7-e9d1-40ae-9b06-dc9ab6d864d6,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.DRIFT.VT,LB72_2.DRIFT *111 Driftstatus på aggregat,State,HVAC,Virtual Room,Virtual Room,PLAN 4,1180c46b-6da7-49c4-aa0e-4da945d6d3b2,75031e70-6f57-4001-92a4-6ff29360d24e,0.2,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.FF1.DI,LB72_2.FF1 Driftinikering via flöde,State,ExtractAir,Virtual Room,Virtual Room,PLAN 4,1a7175ef-e868-4dbc-8369-d2af7eadb8cb,80c32248-f558-4819-b36b-6f13cca151f7,1.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.FF1.LA,LB72_2.FF1 *1B LB72:2-FF1 Driftfel,AlarmMinor,ExtractAir,Virtual Room,Virtual Room,PLAN 4,828915a1-f8ec-4720-aa18-c8a22cc46333,80c32248-f558-4819-b36b-6f13cca151f7,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.FF1.VT,LB72_2.FF1 *104 Driftstatus,State,ExtractAir,Virtual Room,Virtual Room,PLAN 4,30e4d934-a41a-40f9-a423-f579db7650d0,80c32248-f558-4819-b36b-6f13cca151f7,0.1,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GF40.PV,LB72_2.GF40 Flödesgivare TF (0-5000 l/s),Flow,HVAC,Virtual Room,Virtual Room,PLAN 4,ca935704-4998-466c-a216-8e6e68c31a86,50c9eeaf-e987-4f06-a851-27e908a2d5bd,1576.3,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GF70.PV,LB72_2.GF70 Flödesgivare FF (0-5000 l/s),Flow,HVAC,Virtual Room,Virtual Room,PLAN 4,092b8ca2-32a0-4b61-aa58-98cf6aec8e4a,1bf4f9ba-de34-4e08-a644-dfeed646c883,1532.9,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GP10.PV,LB72_2.GP10 Tryckgivare tilluftsfilter (0-500Pa = 0-10V),Pressure,SupplyAir,Virtual Room,Virtual Room,PLAN 4,498ad4c5-8792-400a-9b01-7062670a958c,76b0211f-8a31-46e0-b386-cc8f07e1c0a3,36.3,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GP40.BVLA,LB72_2.GP40 *1B LB72:2-GP40 Börvärdeavvikellse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,a658b524-9c3b-4016-9255-2ae2eb80f245,23aaa386-63f3-42ad-bec3-c0e69ea9907c,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GP40.PV,LB72_2.GP40 Tryckgivare tilluft (0-500Pa = 0-10V),Pressure,SupplyAir,Virtual Room,Virtual Room,PLAN 4,a945405d-acc6-4a22-a2de-8443fcfc8b9d,23aaa386-63f3-42ad-bec3-c0e69ea9907c,120.5,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GP40.RPM,LB72_2.GP40 *0 Pi-regulator tryckreg.,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,91807dac-fcf3-4b88-b2d4-1624b57f1dfc,23aaa386-63f3-42ad-bec3-c0e69ea9907c,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GP40.TI,LB72_2.GP40 I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,d34fff4d-0ca6-41d7-ad37-270502cea231,23aaa386-63f3-42ad-bec3-c0e69ea9907c,20.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GP60.BVLA,LB72_2.GP60 *1B LB72:2-GP60 Börvärdeavvikellse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,57a042f1-3dba-443c-800e-86a20fb58b87,be5e6974-3fcd-404f-a910-a91f5c84c02c,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GP60.PV,LB72_2.GP60 Tryckgivare frånluft (0-500Pa = 0-10V),Pressure,ExtractAir,Virtual Room,Virtual Room,PLAN 4,7d55cb97-7e14-41a5-b0e6-bb4d359a7e80,be5e6974-3fcd-404f-a910-a91f5c84c02c,185.5,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GP60.RPM,LB72_2.GP60 *0 Pi-regulator tryckreg.,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,9195cc0d-7dd3-42c3-b7ef-2841851f07e5,be5e6974-3fcd-404f-a910-a91f5c84c02c,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GP60.TI,LB72_2.GP60 I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,fc648b6d-1eae-400d-b136-1224cf914bed,be5e6974-3fcd-404f-a910-a91f5c84c02c,20.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GP61.PV,LB72_2.GP61 Tryckgivare frånluftsfilter (0-500Pa = 0-10V),Pressure,ExtractAir,Virtual Room,Virtual Room,PLAN 4,6bfb153b-16a8-4caf-805c-1c6fb58562fb,f0538d2a-188f-4e4c-a61a-2192e80ee5bd,44.1,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GT10.LA,LB72_2.GT10 *1B LB72:2-GT10 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,0e2df729-113e-45c6-a091-86b331693a9a,b5417df8-fe05-41ab-9f6b-90b50fdd35d9,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GT10.PV,LB72_2.GT10 Tempgivare Uteluft,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,aaffb1b1-f8ca-4e0a-8536-b58799ba3a7b,b5417df8-fe05-41ab-9f6b-90b50fdd35d9,17.6,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GT40.BVLA,LB72_2.GT40 *1B LB72:2-GT40 Börvärdeavvikellse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,793c5e17-7768-4c09-b82d-9b585e24b4f5,70978c00-e795-47e9-933f-95bdd99a2aa2,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GT40.LA,LB72_2.GT40 *1B LB72:2-GT40 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,63228b70-c595-41fb-a632-0d902e2a91e5,70978c00-e795-47e9-933f-95bdd99a2aa2,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GT40.PV,LB72_2.GT40 Tempgivare Tilluft,Temperature,SupplyAir,Virtual Room,Virtual Room,PLAN 4,13ca5f77-6273-4d60-a192-8bfa1066fd64,70978c00-e795-47e9-933f-95bdd99a2aa2,18.7,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GT40.RPM,LB72_2.GT40 *0 Pi-regulator tempreg.,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,a1bfe554-73bd-4c00-ae75-3fa245125774,70978c00-e795-47e9-933f-95bdd99a2aa2,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GT60.BVLA,LB72_2.GT60 *1B LB72:2-GT60 Börvärdeavvikellse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,498cdb92-4ac8-428f-bb4b-8a103422da9f,c4699821-baec-4e1a-b125-4d5aaafb811b,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GT60.LA,LB72_2.GT60 *1B LB72:2-GT60 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,e29f986f-d6d6-476a-98d3-ab0ba2ed28bc,c4699821-baec-4e1a-b125-4d5aaafb811b,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GT60.PV,LB72_2.GT60 Tempgivare frånluft,Temperature,ExtractAir,Virtual Room,Virtual Room,PLAN 4,da35219b-b024-436e-bc93-ff50e65eeec1,c4699821-baec-4e1a-b125-4d5aaafb811b,22.4,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GT60.RPM,LB72_2.GT60 *0 Pi-regulator tempreg.,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,fdfa0b03-2a6b-4ec9-9ad0-429d06bd5e59,c4699821-baec-4e1a-b125-4d5aaafb811b,22.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GT60.TI,LB72_2.GT60 I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,f786f886-f0da-4cf0-929a-c613d27f5c9e,c4699821-baec-4e1a-b125-4d5aaafb811b,60.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GT70.LA,LB72_2.GT70 *1B LB72:2-GT70 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,8f691001-62b1-416f-aa27-698d046cf55c,59b254bd-2410-4643-b0d1-ac888e6fb17c,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GT70.PV,LB72_2.GT70 Tempgivare Avluft,Temperature,ExhaustAir,Virtual Room,Virtual Room,PLAN 4,d1244acc-572b-408f-bd07-35306dd8a6b0,59b254bd-2410-4643-b0d1-ac888e6fb17c,22.5,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GT80.BV,LB72_2.GT80 Börvärde varmhållning,CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,b88d7a4c-0dcd-4b2c-85c4-9aea2d1b1cef,3fa581a0-1a92-4f5f-b4b4-58ec777783b8,15.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GT80.LA,LB72_2.GT80 *1B LB72:2-GT80 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,bd81cdb6-d51d-407e-9ecc-06d16eab2a9f,3fa581a0-1a92-4f5f-b4b4-58ec777783b8,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GT80.PV,LB72_2.GT80 Tempgivare Frysskydd,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,2ac88378-f79a-4b57-93a8-5a9892110cee,3fa581a0-1a92-4f5f-b4b4-58ec777783b8,19.6,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.GX61.SLA,LB72_2.GX61 *1B LB72:2-GX61 Servicelarm,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,c886c28d-c66e-4371-98a9-4ab48dec5337,1d642689-3388-4233-9dcd-81bee330af7d,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.KYL.TI,LB72_2.KYL I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,08f11509-1f65-4c01-9351-45cd8149ec01,478acc1f-6f54-45c0-b64e-bd0bec7b080d,40.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.P20.DI,LB72_2.P20 Drifsvar cirkpump,State,HVAC,Virtual Room,Virtual Room,PLAN 4,52a30b98-38dc-42c2-ae3d-1e9fc6f56a83,9b1e5107-986c-481b-9840-143c6a260b13,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.P20.HAD,LB72_2.P20 Handstyrning digital aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,5915f045-80ee-4520-82de-c5db7805635e,9b1e5107-986c-481b-9840-143c6a260b13,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.P20.LA,LB72_2.P20 *1A LB72:2-P20 Driftfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,a77f7f3f-1cc7-403c-8011-7d25177b2353,9b1e5107-986c-481b-9840-143c6a260b13,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.P20.SD,LB72_2.P20 Styrning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,ebc21b18-d5c9-4631-92a7-571b16bd1ee9,9b1e5107-986c-481b-9840-143c6a260b13,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.P20.VT,LB72_2.P20 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,298553fa-8b34-48b8-817f-d4a389a94a41,9b1e5107-986c-481b-9840-143c6a260b13,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.RAMP.TI,LB72_2.RAMP *0 Rampbox för I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,6713fdd2-533b-41c8-bc3d-2aac5b279b63,131c0f02-8417-407a-8e60-c34b2165e5fe,0.5,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.REG.VT,LB72_2.REG *110 Talar om vilken sekvens agg. är i,State,HVAC,Virtual Room,Virtual Room,PLAN 4,7ebb0448-abec-4d7d-b4c6-2130d81b37a4,aa442dea-8ecb-456c-8b61-bd8726954150,0.2,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.S31.DI,LB72_2.S31 Serviceomkopplare,State,HVAC,Virtual Room,Virtual Room,PLAN 4,1f6af0fa-9abd-4f6d-8929-77fa478c9faa,74de7e61-4821-494b-95c4-8fcf7962d3db,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.S31.LA,LB72_2.S31 *1B LB72:2-S31 Aggregat i serviceläge,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,1c30f9c8-c73b-4212-b3cc-1e95b8bdb567,74de7e61-4821-494b-95c4-8fcf7962d3db,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.ST10.HAD,LB72_2.ST10 Handstyrning digital aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,be108830-6533-42ab-960a-e5f530700dca,96e3f7fb-f01c-44cb-b65f-6d4a77008410,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.ST10.SD,LB72_2.ST10 Styrning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,1277751d-e46c-48a8-adf2-758118642301,96e3f7fb-f01c-44cb-b65f-6d4a77008410,1.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.ST10.VT,LB72_2.ST10 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,50dc2e4f-e7a6-4ce7-a930-003881cf14e4,96e3f7fb-f01c-44cb-b65f-6d4a77008410,0.1,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.ST41.HAD,LB72_2.ST41 Handstyrning digital aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,af4cdf12-935f-4a4b-b1d1-fa62ba655554,5010e7ea-a818-4cb6-8565-536eea707a5e,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.ST41.LA,LB72_2.ST41 *1B LB72:2-ST41 i felaktigtläge,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,86ec4635-f956-44c2-87a9-a6d3fd53c965,5010e7ea-a818-4cb6-8565-536eea707a5e,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.ST41.SD,LB72_2.ST41 Styrning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,3d152321-6dac-4082-806c-1da9eee608dd,5010e7ea-a818-4cb6-8565-536eea707a5e,1.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.ST60.HAD,LB72_2.ST60 Handstyrning digital aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,932b536a-4551-4a61-bbeb-c67615460ae4,00a167b3-e711-44de-bfc0-9240665ec3e0,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.ST60.SD,LB72_2.ST60 Styrning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,4e2722a3-10d3-4d51-9555-e9f2a9eb729f,00a167b3-e711-44de-bfc0-9240665ec3e0,1.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.ST60.VT,LB72_2.ST60 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,75821d9e-2f95-4b7c-a411-78fdefae46f2,00a167b3-e711-44de-bfc0-9240665ec3e0,0.1,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.ST61.HAD,LB72_2.ST61 Handstyrning digital aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,cda82110-de33-419e-893e-327dfc622cce,e5a19996-9463-48ac-90b9-3d66fb33a964,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.ST61.LA,LB72_2.ST61 *1B LB72:2-ST61 i felaktigtläge,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,7378f286-df36-43be-b279-399b34fcb2bf,e5a19996-9463-48ac-90b9-3d66fb33a964,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.ST61.SD,LB72_2.ST61 Styrning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,cf51ce5a-11bb-4ddc-87a0-658d8964948c,e5a19996-9463-48ac-90b9-3d66fb33a964,1.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.SV20.HAA,LB72_2.SV20 Handstyrning analog aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,5984dbac-167c-48a0-9ff7-5e30b8f60ba2,6476dc05-e32c-486f-a2fd-4e45487a7112,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.SV20.SA,LB72_2.SV20 Styrsignal ställdon,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,96821036-8e92-4f1c-814b-d1fe21199245,6476dc05-e32c-486f-a2fd-4e45487a7112,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.SV30.HAA,LB72_2.SV30 Handstyrning analog aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,84927395-b2da-4663-878d-7e370b7e2c9b,dcef9bde-1d3b-4cf3-9036-e86c5ed3b22c,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.SV30.SA,LB72_2.SV30 Styrsignal ställdon,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,19661131-6e62-45c7-b639-25855e90e8b3,dcef9bde-1d3b-4cf3-9036-e86c5ed3b22c,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.TF1.DI,LB72_2.TF1 Driftinikering via flöde,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,08721fe5-d217-4e0c-9d27-50f696af5022,518e86f2-d5f5-4791-9dc4-0b95e58d2446,1.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.TF1.LA,LB72_2.TF1 *1B LB72:2-TF1 Driftfel,AlarmMinor,SupplyAir,Virtual Room,Virtual Room,PLAN 4,971daa55-a8fb-4a58-a6f8-6c7e03655189,518e86f2-d5f5-4791-9dc4-0b95e58d2446,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.TF1.VT,LB72_2.TF1 *104 Driftstatus,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,7bdddb39-bc45-40a8-9338-32f4b47b0642,518e86f2-d5f5-4791-9dc4-0b95e58d2446,0.1,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.TIDK1.HAD,LB72_2.TIDK1 Handstyrning digital aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,40d2ca24-bb8b-4f38-8488-23f41bce79ef,734cfd9c-cbec-4ef1-b4a8-bee7457a5dfb,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.TIDK2.HAD,LB72_2.TIDK2 Handstyrning digital aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,b57caabc-8c83-49c1-96ce-59b5757f69f6,a5175e95-fe5e-4fd1-a422-54224c140ec2,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.TK50.DI,LB72_2.TK50 Övertidsvent via tryckknapp,State,HVAC,Virtual Room,Virtual Room,PLAN 4,c1d1fc6a-ad63-4d37-b408-86cd0753231f,b7d9f6e8-aebd-4eeb-a153-4a817f82705d,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.TK50DIOD.HAD,LB72_2.TK50DIOD Handstyrning digital aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,b45c0c2e-0154-462b-af98-0873ffa19f85,9604b338-bed2-4602-abd2-015961c6cb29,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.TK50DIOD.SD,LB72_2.TK50DIOD Tänder/släcker Diod i TK,State,HVAC,Virtual Room,Virtual Room,PLAN 4,74072716-59e5-4720-a7d3-1137da1ca3e5,9604b338-bed2-4602-abd2-015961c6cb29,1.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.TK50DIOD.VT,LB72_2.TK50DIOD *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,f3d4b722-baa8-455e-b64f-8c2cf29e681b,9604b338-bed2-4602-abd2-015961c6cb29,0.1,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.UV40.DI,LB72_2.UV40 Summalarm omriktare,State,HVAC,Virtual Room,Virtual Room,PLAN 4,6695686d-b07b-4008-9660-6ce876ae8ac6,3ba50602-be9f-4999-9068-31f554e74664,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.UV40.HAA,LB72_2.UV40 Handstyrning analog aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,9a7df313-fbcb-4726-aaad-29e9a2e87fc0,3ba50602-be9f-4999-9068-31f554e74664,0.0,0.4,OK
