family,system,littera,popularName,quantityKind,placement,room_name,room_littera,storey,sensor_id,parent_device_id,latest_value,age_hours_at_probe,edgeStatus
Saia S-Bus PLC,LB72_2,LB72_2.UV40.HAD,LB72_2.UV40 Handstyrning digital aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,8c5fed8e-75fc-4a1d-9bf4-3245807ff8f6,3ba50602-be9f-4999-9068-31f554e74664,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.UV40.LA,LB72_2.UV40 *1B LB72:2-UV40 Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,178a327e-83de-4d3f-a144-312953f58f4d,3ba50602-be9f-4999-9068-31f554e74664,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.UV40.SA,LB72_2.UV40 Styrsignal frekvensomriktare,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,303a074d-ab50-401e-9540-6dc174f5aa27,3ba50602-be9f-4999-9068-31f554e74664,47.1,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.UV40.SD,LB72_2.UV40 Start av tilluftsfläkt via omriktare,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,e11f96f2-5f10-4b86-b3f6-cef9750e72ce,3ba50602-be9f-4999-9068-31f554e74664,1.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.UV70.DI,LB72_2.UV70 Summalarm omriktare,State,HVAC,Virtual Room,Virtual Room,PLAN 4,572650cd-c725-4b01-8b59-32e945db6443,0af1a84b-a860-4329-86c2-ec642e7da094,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.UV70.HAA,LB72_2.UV70 Handstyrning analog aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,4466c5ff-4009-41b9-9ed7-43f28f9aeab5,0af1a84b-a860-4329-86c2-ec642e7da094,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.UV70.HAD,LB72_2.UV70 Handstyrning digital aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,c6ff083d-4e3b-4d9f-bbcf-9e1c590b22a5,0af1a84b-a860-4329-86c2-ec642e7da094,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.UV70.LA,LB72_2.UV70 *1B LB72:2-UV70 Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,6b4c5f22-6c9b-4d1e-849d-f3160b1c7e99,0af1a84b-a860-4329-86c2-ec642e7da094,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.UV70.SA,LB72_2.UV70 Styrsignal frekvensomformare,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,ffd1c04d-294f-4265-8d3c-eb4b7e52bba2,0af1a84b-a860-4329-86c2-ec642e7da094,48.9,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.UV70.SD,LB72_2.UV70 Start av frånluftsfläkt via omriktare,State,ExtractAir,Virtual Room,Virtual Room,PLAN 4,88aecdd5-d08f-4fb7-9db4-8e5b2d3d52be,0af1a84b-a860-4329-86c2-ec642e7da094,1.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.VARM.TI,LB72_2.VARM I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,a15061e3-e4d9-4e6c-8247-68aaa8bdd3d6,2cf80318-72de-49fc-996e-c6c532bef388,40.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.VARMH.TI,LB72_2.VARMH I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,f3aa012b-bc2b-4fa7-bd6c-212e8b690478,528df1c7-afe3-4526-bc95-01c2f5180fa0,60.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.VERK.LA,LB72_2.VERK *1B LB72:2-VVX Låg verkningsgrad,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,03d402f5-36e7-44d8-acc0-668f2158515f,b9ecb97b-7192-4aa5-b460-f188779bf1ec,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.VERK.PV,LB72_2.VERK Verkningsgradberäkning 0-100%,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,5a8a7a9a-5817-4f1f-a995-134a13d36bb6,b9ecb97b-7192-4aa5-b460-f188779bf1ec,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.VVX.DI,LB72_2.VVX Summalarm,State,HVAC,Virtual Room,Virtual Room,PLAN 4,ea89bdc4-7252-43f3-b83c-bcc1ff698ac0,786f35a3-ada2-4b0a-8e0d-6e570586b962,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.VVX.HAA,LB72_2.VVX Handstyrning analog aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,1aad31ff-5093-4d90-a815-3b8e46646476,786f35a3-ada2-4b0a-8e0d-6e570586b962,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.VVX.LA,LB72_2.VVX *1B LB72:2-VVX Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,c0d1aade-a9e0-44f5-8f41-cc6e079773cc,786f35a3-ada2-4b0a-8e0d-6e570586b962,0.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.VVX.SA,LB72_2.VVX Styrsignal VVX,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,f0afd375-8a85-43f0-a472-4bd34e5a125b,786f35a3-ada2-4b0a-8e0d-6e570586b962,3.0,0.4,OK
Saia S-Bus PLC,LB72_2,LB72_2.VVX.TI,LB72_2.VVX I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,7bf5ddd4-8cb5-49c0-95bf-f395ad12d588,786f35a3-ada2-4b0a-8e0d-6e570586b962,40.0,0.4,OK
Saia S-Bus PLC,LB731,LB731.CF01.DI,LB731.CF01 Driftindikering,State,HVAC,Virtual Room,Virtual Room,PLAN 4,4edbd405-0f54-4b3c-8716-b55e76654d4a,61638395-be46-4f73-9229-8b71d94b53be,1.0,0.4,OK
Saia S-Bus PLC,LB731,LB731.CF01.LA,LB731.CF01 *1B Driftfel LB73:1-CF01,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,4a94e567-6a89-4684-8097-3a988e3f5d17,61638395-be46-4f73-9229-8b71d94b53be,0.0,0.4,OK
Saia S-Bus PLC,LB731,LB731.CF01_03.SD,LB731.CF01_03 Styrning CF01-03,State,HVAC,Virtual Room,Virtual Room,PLAN 4,e63a1e9a-de73-4e6c-8944-a1661457fa1c,19f0f47b-4acd-4f71-a9aa-89c4a2a48203,1.0,0.4,OK
Saia S-Bus PLC,LB731,LB731.CF02.DI,LB731.CF02 Driftindikering,State,HVAC,Virtual Room,Virtual Room,PLAN 4,ae747f70-f45b-4859-b24d-f71d075c47c7,03375019-5975-4b06-81b6-5fa51b86773d,1.0,0.4,OK
Saia S-Bus PLC,LB731,LB731.CF02.LA,LB731.CF02 *1B Driftfel LB73:1-CF02,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,906e8e25-7241-4776-b874-ce961fd5949d,03375019-5975-4b06-81b6-5fa51b86773d,0.0,0.4,OK
Saia S-Bus PLC,LB731,LB731.CF03.DI,LB731.CF03 Driftindikering,State,HVAC,Virtual Room,Virtual Room,PLAN 4,6b8de5d5-7b01-4e4b-8f8f-290e1e67f503,da396bc8-4fa5-40ae-858a-1b0251bfd47e,1.0,0.4,OK
Saia S-Bus PLC,LB731,LB731.CF03.LA,LB731.CF03 *1B Driftfel LB73:1-CF03,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,62e37301-270e-4a9a-9a45-ecf343c82ee9,da396bc8-4fa5-40ae-858a-1b0251bfd47e,0.0,0.4,OK
Saia S-Bus PLC,LB731,LB731.ECONET.IKÅ.SD,LB731.ECONET.IKÅ ECONET i kylåtervinning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,07b1cd48-14f5-4920-b47d-bd0a0a20ca6b,ee908c62-40cc-4c4f-8818-ea108266c638,0.0,0.4,OK
Saia S-Bus PLC,LB731,LB731.ECONET.KYL.SD,LB731.ECONET.KYL ECONET i kyldrift,State,HVAC,Virtual Room,Virtual Room,PLAN 4,b11a2d7b-12b2-431d-837d-fdfaabe4bee6,b1bbe57d-e2b6-4f7f-adf9-b48bce74a77c,1.0,0.4,OK
Saia S-Bus PLC,LB731,LB731.ECONET.SD,LB731.ECONET Start ECONET,State,HVAC,Virtual Room,Virtual Room,PLAN 4,5a08d25a-6e75-4aed-8623-5c758ce5c5bc,4d5a14d8-0fc2-4103-919b-4cff95628e8f,1.0,0.4,OK
Saia S-Bus PLC,LB731,LB731.ECONET.SLA.LA,LB731.ECONET.SLA *1A LB73:1 Econet Summalarm A,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,9a54cfd8-261d-4937-9a4b-c43dec68d774,59931d43-38b6-4d1c-9540-cf110450614b,0.0,0.4,OK
Saia S-Bus PLC,LB731,LB731.ECONET.SLB.LA,LB731.ECONET.SLB *1B LB73:1 Econet Summalarm B,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,fd07a208-df5e-4e41-a720-a162fb93cf47,59daf6bf-368a-464b-83c8-ea5bc353c79c,1.0,0.4,OK
Saia S-Bus PLC,LB731,LB731.ECONET.VVX.SA,LB731.ECONET.VVX Styrsignal ECONET återvinning,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,456fe905-d91f-4000-a5eb-1c71cae7beee,0f33cb84-13d9-42a7-810e-ae16f75fbfd0,0.0,0.4,OK
Saia S-Bus PLC,LB731,LB731.GF40.PV,LB731.GF40 Luftflödesgivare m3/s TF,Flow,HVAC,Virtual Room,Virtual Room,PLAN 4,064cb2b5-5c61-449c-8079-84ed67adce4c,6cf16ead-314a-43f2-815c-173bb9de22bd,2.4,0.4,OK
Saia S-Bus PLC,LB731,LB731.GF70.PV,LB731.GF70 Luftflödesgivare m3/s FF,Flow,HVAC,Virtual Room,Virtual Room,PLAN 4,6b22d248-09f2-4e7c-a848-fdb54d082b35,f0e4f601-095a-43ca-8ba8-682d2fe1852b,3.1,0.4,OK
Saia S-Bus PLC,LB731,LB731.P20.SLA,LB731.P20 *1B Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,588f98cb-bf9c-4ef2-ab91-0ec31162ce5d,38f2c8ff-807a-4e36-902c-89f69f98e2d8,0.0,0.4,OK
Saia S-Bus PLC,LB732,LB732.FF1.VT,LB732.FF1 *104 Driftstatus,State,ExtractAir,Virtual Room,Virtual Room,PLAN 4,8e528a3b-c83a-4c39-b06a-8a5ac798de24,fbc3e732-1099-4646-a8e7-ea9b6598fef0,0.0,0.4,OK
Saia S-Bus PLC,LB732,LB732.GP40.BVLA,LB732.GP40 *1B Börvärdeavvikellse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,1c37628d-afc0-48b1-89e1-b970ba2964ff,8e27f369-b7ec-4d1a-8012-5d4158f02b08,0.0,0.4,OK
Saia S-Bus PLC,LB732,LB732.GP40.PV,LB732.GP40 Tryckgivare tilluft (0-1000Pa = 0-10V),Pressure,SupplyAir,Virtual Room,Virtual Room,PLAN 4,20604818-e2a9-42cd-a21d-c61fade3eafc,8e27f369-b7ec-4d1a-8012-5d4158f02b08,17.9,0.4,OK
Saia S-Bus PLC,LB732,LB732.GP40.RPM,LB732.GP40 *0 Pi-regulator tryckreg.,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,fa8d7d22-4f89-4d97-837b-7a4da67d2780,8e27f369-b7ec-4d1a-8012-5d4158f02b08,0.0,0.4,OK
Saia S-Bus PLC,LB732,LB732.GP40.TI,LB732.GP40 I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,6fc329fd-1441-48b0-9f37-95c112863f9f,8e27f369-b7ec-4d1a-8012-5d4158f02b08,20.0,0.4,OK
Saia S-Bus PLC,LB732,LB732.GP60.BVLA,LB732.GP60 *1B Börvärdeavvikellse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,b5b14d77-53d4-477a-91ec-5522c4afa9bf,608b1a1d-760d-4a5f-a877-9b0730bbb2cd,0.0,0.4,OK
Saia S-Bus PLC,LB732,LB732.GP60.PV,LB732.GP60 Tryckgivare frånluft (0-1000Pa = 0-10V),Pressure,ExtractAir,Virtual Room,Virtual Room,PLAN 4,f8aa2fd7-aebc-47e2-9c88-fed5ad1901af,608b1a1d-760d-4a5f-a877-9b0730bbb2cd,32.8,0.4,OK
Saia S-Bus PLC,LB732,LB732.GP60.RPM,LB732.GP60 *0 Pi-regulator tryckreg.,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,53d5dbde-eaf7-4afa-9acf-4dfc662fef48,608b1a1d-760d-4a5f-a877-9b0730bbb2cd,0.0,0.4,OK
Saia S-Bus PLC,LB732,LB732.GP60.TI,LB732.GP60 I-tiden,State,HVAC,Virtual Room,Virtual Room,PLAN 4,845cd90f-8169-4c66-b0eb-c7bdae73fb4b,608b1a1d-760d-4a5f-a877-9b0730bbb2cd,20.0,0.4,OK
Saia S-Bus PLC,LB732,LB732.TF1.VT,LB732.TF1 *104 Driftstatus,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,68a8ce72-63e7-4dd7-93dc-46a759641d4e,2f5879c1-7288-43c6-a067-a6034b46c165,0.0,0.4,OK
Saia S-Bus PLC,LB732,LB732.TIDK1.HAD,LB732.TIDK1 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,e8adb964-e8ae-4c85-bd5d-78d9525451cf,05064438-17ed-4b39-b187-b1e0f39bdf5e,0.0,0.4,OK
Saia S-Bus PLC,LB732,LB732.TIDK2.HAD,LB732.TIDK2 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,2c4affed-e434-4b8a-99f5-1c5c5cbfc785,3a7b7d14-1113-41df-bb01-2939916ba896,0.0,0.4,OK
Saia S-Bus PLC,LB732,LB732.UV40.HAA,LB732.UV40 Handstyrning analog aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,aaa4af7a-bc34-4656-bf43-f2f945cdca46,0cb69a07-80b0-4602-8349-b41ae65c2887,0.0,0.4,OK
Saia S-Bus PLC,LB732,LB732.UV40.HAD,LB732.UV40 Handstyrning digital aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,127c5c29-8dfa-451f-ad4d-aeb00eb9946d,0cb69a07-80b0-4602-8349-b41ae65c2887,0.0,0.4,OK
Saia S-Bus PLC,LB732,LB732.UV40.SA,LB732.UV40 Styrsignal frekvensomriktare,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,14aaa31c-4279-408c-aab5-553ffb12c25e,0cb69a07-80b0-4602-8349-b41ae65c2887,0.0,0.4,OK
Saia S-Bus PLC,LB732,LB732.UV60.HAA,LB732.UV60 Handstyrning analog aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,c1dc4ef3-0ad5-4996-98b5-671a6c390b9b,ca9d6f16-1817-4dc9-bd6d-e2f23be2ddb6,0.0,0.4,OK
Saia S-Bus PLC,LB732,LB732.UV60.HAD,LB732.UV60 Handstyrning digital aktiv,State,HVAC,Virtual Room,Virtual Room,PLAN 4,ec3ac97e-e939-416d-979f-a6e72d395050,ca9d6f16-1817-4dc9-bd6d-e2f23be2ddb6,0.0,0.4,OK
Saia S-Bus PLC,LB732,LB732.UV60.SA,LB732.UV60 Styrsignal frekvensomformare,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,5057536b-a526-484c-ab05-5e0a0d851d9b,ca9d6f16-1817-4dc9-bd6d-e2f23be2ddb6,0.0,0.4,OK
Saia S-Bus PLC,LB733,LB733.CGS90.SA,LB733.CGS90 Varvtalsstyrning,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,df53923f-1915-4fac-bbed-334a38446c3d,530fbf0a-060f-433a-8bd5-71dd0e5c5df2,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.CGS90.SLA,LB733.CGS90 *1 Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,9dae5b3e-4ef4-4c3c-ba9f-42fbbcecc75b,530fbf0a-060f-433a-8bd5-71dd0e5c5df2,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.FF01.DI,LB733.FF01 Driftsvar,State,ExtractAir,Virtual Room,Virtual Room,PLAN 4,da0e2738-8281-44da-832a-246c45502c39,0b93acfc-902a-43c2-a82a-280b9e1f24b2,1.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.FF01.LA,LB733.FF01 *1 Driftfel,AlarmMinor,ExtractAir,Virtual Room,Virtual Room,PLAN 4,ca7d5ce6-ba8f-487a-824c-3549facf6a87,0b93acfc-902a-43c2-a82a-280b9e1f24b2,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.FF01.SD,LB733.FF01 Styrning FF1,State,ExtractAir,Virtual Room,Virtual Room,PLAN 4,9d83471e-52c3-47f8-b9d4-0a20d5ae99bd,0b93acfc-902a-43c2-a82a-280b9e1f24b2,1.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.FRY.LA,LB733.FRY *1 Utlöst frysvakt,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,0c08823d-f80b-475f-a392-7fb44b75a9ea,1e256ae3-bb1a-422c-af98-85dcdd13689d,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.GP10.BVLA,LB733.GP10 *1 Högt tryckfall över filter TF1,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,e451bcc4-43f8-418d-8e00-18ad2550a34f,4079caa9-0451-4270-ae4d-3bb4f889c933,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.GP10.PV,LB733.GP10 Tryck över filter TF,Pressure,SupplyAir,Virtual Room,Virtual Room,PLAN 4,58d7593d-90b5-493e-87a8-13da62274b97,4079caa9-0451-4270-ae4d-3bb4f889c933,42.3,0.3,OK
Saia S-Bus PLC,LB733,LB733.GP20.BVLA,LB733.GP20 *1 Högt tryckfall över filter TF1,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,21f3ef60-809f-4a11-b2a8-74c9592cd9e3,15afc0d3-3722-4db2-ab35-d2181f75ed5b,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.GP20.PV,LB733.GP20 Tryck över filter TF,Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,433239c6-d6f9-40d4-8c1f-f98ef9a7ae16,15afc0d3-3722-4db2-ab35-d2181f75ed5b,5.6,0.3,OK
Saia S-Bus PLC,LB733,LB733.GP61.BVLA,LB733.GP61 *1 Högt tryckfall över filter FF,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,1e72ec61-4a30-450a-9a3c-63f99ab4fcea,bbc7597d-04e8-4d18-944b-d25665afed7f,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.GP61.PV,LB733.GP61 Tryck över filter FF,Pressure,ExtractAir,Virtual Room,Virtual Room,PLAN 4,a3c9d85f-e1d2-45ce-827c-84f5034dff9c,bbc7597d-04e8-4d18-944b-d25665afed7f,34.9,0.3,OK
Saia S-Bus PLC,LB733,LB733.GT10.LA,LB733.GT10 *1 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,0448dea8-4947-4f90-bba1-ee9eeb21e8ba,53616313-1a4a-4368-838a-8219e56549dc,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.GT10.PV,LB733.GT10 Uteluftstemperatur,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,ce39ae94-b870-43e8-a5f7-1ed7b49f15cd,53616313-1a4a-4368-838a-8219e56549dc,19.1,0.3,OK
Saia S-Bus PLC,LB733,LB733.GT40.BVLA,LB733.GT40 *1 Börvärdesavvikelse Tilluftsreglering,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,a608fe54-862a-4326-a967-877a98ec273a,8de31b89-4c29-4b73-a58a-9fa0c001c766,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.GT40.LA,LB733.GT40 *1 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,49b3385b-41cc-40bd-a107-bed7a814d33d,8de31b89-4c29-4b73-a58a-9fa0c001c766,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.GT40.PV,LB733.GT40 Tilluftstemperatur,Temperature,SupplyAir,Virtual Room,Virtual Room,PLAN 4,fd3ad446-a0e3-47c0-9e32-f2b38be599dd,8de31b89-4c29-4b73-a58a-9fa0c001c766,16.2,0.3,OK
Saia S-Bus PLC,LB733,LB733.GT50.BVLA,LB733.GT50 *1 Börvärdesavvikelse Rumssreglering,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,a3533f38-e273-4cb4-a343-df346097e312,2cd6bf98-b6ac-4fb5-95f2-9c58fef1cc12,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.GT50.LA,LB733.GT50 *1 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,a90433a5-9045-4e34-ae1c-b7b4c75cf6cf,2cd6bf98-b6ac-4fb5-95f2-9c58fef1cc12,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.GT50.PV,LB733.GT50 Rumstemperatur,Temperature,IndoorAir,Virtual Room,Virtual Room,PLAN 4,72817e01-dc92-46c8-98bb-e38506a49687,2cd6bf98-b6ac-4fb5-95f2-9c58fef1cc12,22.5,0.3,OK
Saia S-Bus PLC,LB733,LB733.GT61.PV,LB733.GT61 Frånluftstemperatur,Temperature,ExtractAir,Virtual Room,Virtual Room,PLAN 4,9eec6aa6-085b-4bb0-9f48-3492e66585ad,6426ab93-6d90-42ab-9a36-7eead064658b,22.4,0.3,OK
Saia S-Bus PLC,LB733,LB733.GT70.LA,LB733.GT70 *1 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,abc7d08d-1f06-4f71-afc6-13adc8880220,94f5481a-3e67-480e-8127-629436a866b1,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.GT70.PV,LB733.GT70 Avluftstemperatur,Temperature,ExhaustAir,Virtual Room,Virtual Room,PLAN 4,ca9fbb8a-cf01-45af-a3dd-ea545f53a583,94f5481a-3e67-480e-8127-629436a866b1,23.3,0.3,OK
Saia S-Bus PLC,LB733,LB733.GT80.BV,LB733.GT80 Börvärde varmhållning,CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,cec6a333-4c1d-4c03-bb0e-dd47274fd997,8b3d0c24-fcce-4385-9cab-f5ec120b3a45,16.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.GT80.LA,LB733.GT80 *1 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,f088bbec-10d1-49b9-b8b9-588b53d5d54e,8b3d0c24-fcce-4385-9cab-f5ec120b3a45,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.GT80.PV,LB733.GT80 Frysvaktsgivare,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,98be2df8-1cd1-4531-9791-2f060d9d3f0a,8b3d0c24-fcce-4385-9cab-f5ec120b3a45,19.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.IKA.SD,LB733.IKA Aktivera kylåtervinning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,3d7bd8b9-f632-4794-9621-d857b88dea65,a2b31d5b-a266-494e-8ce8-06d17028e103,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.P020.DI,LB733.P020 Driftsvar cirk.pump,State,HVAC,Virtual Room,Virtual Room,PLAN 4,d40e2923-9b1b-4b90-bdbe-e9d570b64bd5,ddc3535f-793f-468f-a73f-5929cd65d0ca,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.P020.LA,LB733.P020 *1 Driftfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,34d6af41-f1da-4aa5-9422-559bbed923e6,ddc3535f-793f-468f-a73f-5929cd65d0ca,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.P020.SD,LB733.P020 Styrning cirk.pump,State,HVAC,Virtual Room,Virtual Room,PLAN 4,36eead77-28e1-4ded-b7c7-161933a55f59,ddc3535f-793f-468f-a73f-5929cd65d0ca,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.P020.SLA,LB733.P020 Blockeringslarm cirk.pump,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,a2bb29eb-8244-4049-8773-27e77bf74d67,ddc3535f-793f-468f-a73f-5929cd65d0ca,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.SV20.SA,LB733.SV20 Styrsignal ventilställdon värme,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,ea00a6de-8346-4ce6-9d6d-22eadd5d2def,39cf2530-3b5a-4289-a9d4-29e1100850ee,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.SV30.SA,LB733.SV30 Styrsignal ventilställdon kyla,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,4d71d47d-330f-4a0a-989a-b36029fb1b87,8d496032-0557-4976-b3ec-f7137759df45,61.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.TF01.DI,LB733.TF01 Driftsvar,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,07992b3f-7945-498b-bf77-37496fc9eaaf,85f7f59e-dc6b-470e-8d4b-b483d045c5b5,1.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.TF01.LA,LB733.TF01 *1 Driftfel,AlarmMinor,SupplyAir,Virtual Room,Virtual Room,PLAN 4,3da841dc-8d5a-4839-aa2f-0e8d7904ac0c,85f7f59e-dc6b-470e-8d4b-b483d045c5b5,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.TF01.SD,LB733.TF01 Styrning TF,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,3f6cb24e-d9c1-4217-be24-f06adb834644,85f7f59e-dc6b-470e-8d4b-b483d045c5b5,1.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.VERK.LA,LB733.VERK *1 Låg verkningsgrad,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,2ae68098-34de-4964-a038-6f250fab1d9b,84ec616b-e33f-457e-8d04-313b253726bd,0.0,0.3,OK
Saia S-Bus PLC,LB733,LB733.VERK.PV,LB733.VERK Aktuell verkningsgrad LB73:3,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,b07b07bc-df0e-4f2f-8e1f-1207ece659de,84ec616b-e33f-457e-8d04-313b253726bd,0.0,0.3,OK
Saia S-Bus PLC,LB82,LB82.GM50.PV,LB82.GM50 Rumsgivare (0-10V) för daggpunkt KB802,Temperature,IndoorAir,Virtual Room,Virtual Room,PLAN 4,c64d9deb-c425-4158-bb1b-66b628a81b3e,e59c94a3-b1d4-4922-aea0-95748cc79154,48.0,0.3,OK
Saia S-Bus PLC,LB82,LB82.GT50.PV,LB82.GT50 Fuktgivare (0-10V) för daggpunkt KB802,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,4950e074-00ab-4139-b4c5-b6e8dd3d7032,cdde1aab-9eba-4c22-9a33-086cee686706,23.3,0.3,OK
Saia S-Bus PLC,LB82,LB82.TK50TK.DI,LB82.TK50TK Dix:x Tryckknapp LB82-TK50,State,HVAC,Virtual Room,Virtual Room,PLAN 4,6c9a2d94-c76e-45c0-84e8-8b716bc7eca7,03a1c80c-62be-44fd-b6b9-bfbab0b041e6,0.0,0.3,OK
Saia S-Bus PLC,LB83,LB83.TK50TK.DI,LB83.TK50TK Dix:x Tryckknapp LB82-TK50,State,HVAC,Virtual Room,Virtual Room,PLAN 4,70bdbd8b-7d91-41d3-938e-27e2f880fa65,b2f71fc2-06d1-479c-98a0-580b55ba08c0,0.0,0.4,OK
Saia S-Bus PLC,LB92,LB92.TK50.DI,LB92.TK50 Digital ingång,State,HVAC,Virtual Room,Virtual Room,PLAN 4,dc17e838-7817-472c-9adb-19dc44e0e4de,1fa81a2f-ddb1-4d7f-a5b9-44c3f3939937,0.0,0.4,OK
Saia S-Bus PLC,LB93,LB93.TF1.TOF1.DI,LB93.TF1.TOF1 Driftindikering tryckökningsfläkt1,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,cf68655d-ea87-4421-88de-2019a73de5d9,870fec4c-0a05-4155-91b5-3c10a79e184e,0.0,0.3,OK
Saia S-Bus PLC,LB93,LB93.TF1.TOF1.LA,LB93.TF1.TOF1 *1B LB93-TF1-TÖF1 Driftfel,AlarmMinor,SupplyAir,Virtual Room,Virtual Room,PLAN 4,ad9e3ef4-3fde-472a-83a5-8430f4e90064,870fec4c-0a05-4155-91b5-3c10a79e184e,0.0,0.3,OK
Saia S-Bus PLC,LB93,LB93.TF1.TOF2.DI,LB93.TF1.TOF2 Driftindikering tryckökningsfläkt1,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,3fcfc6f3-dcfd-4e9e-b8b9-f2e1fe41dfe8,f9d67476-c8ee-4c5d-9c05-1310cf8ee91d,0.0,0.3,OK
Saia S-Bus PLC,LB93,LB93.TF1.TOF2.LA,LB93.TF1.TOF2 *1B LB93-TF1-TÖF2 Driftfel,AlarmMinor,SupplyAir,Virtual Room,Virtual Room,PLAN 4,0645bfc5-1aa4-4d6c-892a-b0dca04faa6c,f9d67476-c8ee-4c5d-9c05-1310cf8ee91d,0.0,0.3,OK
Saia S-Bus PLC,LB93,LB93.TK50.DI,LB93.TK50 Digital ingång,State,HVAC,Virtual Room,Virtual Room,PLAN 4,57d27d5a-435d-47a2-929a-35a25c960dbe,cd0c6678-b5f1-4417-ab52-6784e46f3065,0.0,0.3,OK
Saia S-Bus PLC,LJUSGARD,LJUSGARD.KV.MV50.SD,LJUSGARD.KV.MV50 Styrsignal (Öppen/Stängd),State,HVAC,Virtual Room,Virtual Room,PLAN 4,5244ed01-115b-4e64-bf58-2b0ada346337,94174630-dad7-4e0b-bf50-830c391e790d,,,NOT_STARTED
Saia S-Bus PLC,MASTER,MASTER.KOMM.LA,MASTER.KOMM *1B Kommunikationsavbrott med Masterduc SAIA,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,86cf9f09-390b-46a9-8f22-0643f0f26ca8,c015279c-bf72-41fa-bb0e-b52b8c3ac7b9,0.0,0.3,OK
Saia S-Bus PLC,MASTER,MASTER.KOMM.LA,MASTER.KOMM *1B Kommunikationsfel med Master Duc,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,19de9f66-3882-4a71-80a6-1d216b4b26b9,618295fe-12d2-4aa2-843c-ccf0ca0e697a,0.0,0.4,OK
Saia S-Bus PLC,NOD,NOD.DI,NOD DI larmsignal,State,HVAC,Virtual Room,Virtual Room,PLAN 4,3266441e-0921-4502-8a58-86d8408632e7,53046d3b-ed3f-496c-8cf6-bb7689daa5d1,0.0,0.3,OK
Saia S-Bus PLC,NOD,NOD.OMK.DI,NOD.OMK DI larmsignal,State,HVAC,Virtual Room,Virtual Room,PLAN 4,12f208b7-f80e-49da-aa4a-2765745a6489,9f510aa5-28d5-4c8c-859d-480e3686d909,1.0,0.3,OK
Saia S-Bus PLC,NOD,NOD.OMK.LA,NOD.OMK *1B Nyckelbrytare i fel läge reservkraft,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,afab8f01-2597-4d8d-981d-5c5ba845673a,9f510aa5-28d5-4c8c-859d-480e3686d909,0.0,0.3,OK
Saia S-Bus PLC,NOD,NOD.SA.DI,NOD.SA DI larmsignal,State,HVAC,Virtual Room,Virtual Room,PLAN 4,7ad19c18-206b-48ed-9bd4-7f7bbe880402,5e0ac26b-854e-4165-ac0a-9f07b5d19b38,0.0,0.5,OK
Saia S-Bus PLC,NOD,NOD.SA.LA,NOD.SA *1B Summalarm Nödkraftaggregat,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,756b6768-c3d1-4d72-ba0e-f815f553a07f,5e0ac26b-854e-4165-ac0a-9f07b5d19b38,0.0,0.3,OK
Saia S-Bus PLC,,LB731.ECONET.IKA.SD,LB731.ECONET.IKA ECONET i kylatervining,State,HVAC,Virtual Room,Virtual Room,PLAN 4,d15cd2b6-d704-4048-ba48-76094e6ebcc3,ee908c62-40cc-4c4f-8818-ea108266c638,0.0,0.4,OK
Saia S-Bus PLC,PLC65,PLC65.ANAUT.LA,PLC65.ANAUT *1B PLC65 Analog utgång i handläge,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,0db9f988-5b3b-41b5-925f-a28933091f4f,c65e9bf0-c704-4354-a185-79593ae72208,0.0,0.4,OK
Saia S-Bus PLC,PLC65,PLC65.BATTERI.LA,PLC65.BATTERI *1B PLC65 Dåligt batteri,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,8c50ee6b-b665-4a54-89f9-c729f04e144a,2c8771d1-0f98-47e5-8f86-adcb787019e6,0.0,0.4,OK
Saia S-Bus PLC,PLC65,PLC65.DIGUT.LA,PLC65.DIGUT *1B PLC65 Digital utgång i handläge,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,2c1b571f-1a32-4cb1-a3b7-10b7836255b9,0b105cd8-779e-4780-b495-0cfce3ed732c,0.0,0.4,OK
Saia S-Bus PLC,PLC65,PLC65.VERSION.PV,PLC65.VERSION Aktuell version PLC-program,State,HVAC,Virtual Room,Virtual Room,PLAN 4,8934022e-f1ca-4345-9eaf-74ea007296b5,28d53cef-c63f-4888-859d-413590efec27,1.6,0.4,OK
Saia S-Bus PLC,RESERVKRAFT,RESERVKRAFT.LA,RESERVKRAFT *1A Reservkraft aktiv.,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,030f852a-7110-4177-8584-46888aca4e85,ea1b5722-01f1-4d01-bd31-4880596dc333,0.0,0.3,OK
Saia S-Bus PLC,STALLVARK_A,STALLVARK_A.GM1.DI,STALLVARK_A.GM1 *0 Intern,State,HVAC,Virtual Room,Virtual Room,PLAN 4,6593789e-79f8-4157-a1b0-aa34a69d4d45,d81e448b-832f-4ff3-872e-5e310b3059d0,0.0,0.3,OK
Saia S-Bus PLC,STALLVARK_A,STALLVARK_A.GM2.DI,STALLVARK_A.GM2 *0 Intern,State,HVAC,Virtual Room,Virtual Room,PLAN 4,7f57f4ed-e43f-4a5c-8d56-51028a5662c4,2e5443e3-60e4-4898-9198-5b7951911419,0.0,0.3,OK
Saia S-Bus PLC,STALLV_A,STALLV_A.TA13_3.DI,STALLV_A.TA13_3 Driftindikering via fläktvakt,State,HVAC,Virtual Room,Virtual Room,PLAN 4,387144bc-c8ae-48e8-8466-1d521026578a,2d5689d2-ae33-45d4-b7b9-b390e5339228,1.0,0.3,OK
Saia S-Bus PLC,STALLV_A,STALLV_A.TA13_3.GP10.DI,STALLV_A.TA13_3.GP10 *0 Intern,State,HVAC,Virtual Room,Virtual Room,PLAN 4,c8a36e94-a63d-472d-aeb5-ab15583e2f74,57e66e64-01be-4a6f-b48f-9ce516e5f7d1,0.0,0.3,OK
Saia S-Bus PLC,STALLV_A,STALLV_A.TA13_3.GP10.LA,STALLV_A.TA13_3.GP10 *1B Ställverk A TA13:3-GP10 Filterlarm,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,73b24e65-f0f8-4833-a20e-d8ea1de3b2f9,57e66e64-01be-4a6f-b48f-9ce516e5f7d1,0.0,0.3,OK
Saia S-Bus PLC,STALLV_A,STALLV_A.TA13_3.GT50.LA,STALLV_A.TA13_3.GT50 *1B STV_A TA13-GT50 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,a60d32ac-fd01-4fe3-b4cc-d754bc5e29c1,ccfd1fbd-fabc-42ed-bab8-dac7abff91dc,0.0,0.3,OK
Saia S-Bus PLC,STALLV_A,STALLV_A.TA13_3.GT50.PV,STALLV_A.TA13_3.GT50 Tempgivare,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,cb852b67-b408-49c4-80de-242130b49b65,ccfd1fbd-fabc-42ed-bab8-dac7abff91dc,24.1,0.3,OK
Saia S-Bus PLC,STALLV_A,STALLV_A.TA13_3.SLA,STALLV_A.TA13_3 *1B Summalarm TA13:3 i ställverk A,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,f776f4c4-3c87-4dd1-8f32-3805744b86ab,2d5689d2-ae33-45d4-b7b9-b390e5339228,0.0,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.FF1023.DI,TF1022.FF1023 driftsvar FF102:3,State,ExtractAir,Virtual Room,Virtual Room,PLAN 4,aa25ecb7-ce79-4b1a-99a3-5010b5286ba5,0f485e40-5520-4722-a1cf-7f1193e0233a,1.0,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.FF1023.LA,TF1022.FF1023 *1 driftfel,AlarmMinor,ExtractAir,Virtual Room,Virtual Room,PLAN 4,cd95c594-4606-4d8e-beaa-a8a23b4b7c51,0f485e40-5520-4722-a1cf-7f1193e0233a,0.0,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.FF1024.DI,TF1022.FF1024 driftsvar FF102:4,State,ExtractAir,Virtual Room,Virtual Room,PLAN 4,3fdd62bd-6285-4f27-939d-7b3679e69801,258cc02f-9216-48e8-b65f-097b9229ee0e,1.0,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.FF1024.LA,TF1022.FF1024 *1 driftfel,AlarmMinor,ExtractAir,Virtual Room,Virtual Room,PLAN 4,2efdea64-40b1-4f7d-8797-3e0c51ba803d,258cc02f-9216-48e8-b65f-097b9229ee0e,0.0,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.FF1025.DI,TF1022.FF1025 driftsvar FF102:5,State,ExtractAir,Virtual Room,Virtual Room,PLAN 4,3d765840-1c4e-40a4-bc1a-39783234e05b,54107548-6068-49e5-afb0-a558c118c18b,1.0,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.FF1025.LA,TF1022.FF1025 *1 driftfel,AlarmMinor,ExtractAir,Virtual Room,Virtual Room,PLAN 4,efecadeb-7106-4a67-be42-891f9c35d94f,54107548-6068-49e5-afb0-a558c118c18b,0.0,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.FF32.BVLA,TF1022.FF32 *1 Lågt tryck,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,25373593-e0ff-4c04-986d-572294d67187,c3f5fb37-a336-4082-8088-679ce8fe1a28,0.0,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.FF32.DI,TF1022.FF32 driftsvar FF32,State,ExtractAir,Virtual Room,Virtual Room,PLAN 4,7663a91b-3cd6-4cea-88d8-a41c15ea35ad,c3f5fb37-a336-4082-8088-679ce8fe1a28,1.0,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.FF32.LA,TF1022.FF32 *1 Driftfel,AlarmMinor,ExtractAir,Virtual Room,Virtual Room,PLAN 4,d83dd468-d9e3-4bda-9725-4e2ba2614b0a,c3f5fb37-a336-4082-8088-679ce8fe1a28,0.0,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.FF32.SD,TF1022.FF32 styrsignal FF32,State,ExtractAir,Virtual Room,Virtual Room,PLAN 4,022fb414-34e0-4814-a8c6-1593b66b4515,c3f5fb37-a336-4082-8088-679ce8fe1a28,1.0,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.FF345.SLA,TF1022.FF345 *1 summalarm FF102:3-5,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,f0c5dafb-7c04-485a-acec-b15243e594ef,6233d5cc-69ce-48f5-a233-0f54951948b4,0.0,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.GP10.BVLA,TF1022.GP10 *1 högt trycklarm,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,9787bd5c-ce11-4afe-b393-24ca16dfb009,7d68a3ad-a4a8-4f6a-84ba-9b780de6d846,0.0,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.GP10.PV,TF1022.GP10 Givare,Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,743233b6-84a6-46df-9860-2ac062f25c04,7d68a3ad-a4a8-4f6a-84ba-9b780de6d846,0.6,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.GT50.BVLA,TF1022.GT50 *1 Hög templarm,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,e30959be-61f4-4507-81ac-706f818972dd,94623036-2b1f-46ae-a47c-2daf0c47d2da,0.0,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.GT50.LA,TF1022.GT50 *1 givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,2712fcef-d857-42a7-91cf-3221a8ea88db,94623036-2b1f-46ae-a47c-2daf0c47d2da,0.0,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.GT50.PV,TF1022.GT50 Givare,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,07fd83f6-66be-48a1-8ac8-0e4d354c648f,94623036-2b1f-46ae-a47c-2daf0c47d2da,21.1,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.TF.DI,TF1022.TF driftsvar TF102:2,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,0952d025-5d58-4c01-83f5-f62becef6e67,d6ad8a7c-7472-42a7-a126-2e26b74e861d,0.0,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.TF.LA,TF1022.TF *1 driftfel,AlarmMinor,SupplyAir,Virtual Room,Virtual Room,PLAN 4,1bdb2b5e-23d7-4587-8d76-6fd3518f5802,d6ad8a7c-7472-42a7-a126-2e26b74e861d,0.0,0.3,OK
Saia S-Bus PLC,TF1022,TF1022.TF.SD,TF1022.TF styrsignal TF102:2,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,aa086aee-b785-4c3b-90ac-54e67e03f1be,d6ad8a7c-7472-42a7-a126-2e26b74e861d,0.0,0.3,OK
Saia S-Bus PLC,TUL,TUL.SLA,TUL *1A Summalarm Talande utrymmningslarm (TUL),AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,1457ccff-0cc9-4354-95e3-e16742419dc1,ba02181f-d00f-4557-aac3-f89b4188c0b9,,,NOT_STARTED
Saia S-Bus PLC,TUL,TUL.SLACKANL.SLA,TUL.SLACKANL *1B Summalarm släckanläggning TUL-Rum,AlarmMajor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,19034924-2daa-463a-b797-f6f30200af75,26617c66-7d2e-4811-a72e-145285adfc78,,,NOT_STARTED
Saia S-Bus PLC,UPS,UPS.DI,UPS DI larmsignal,State,HVAC,Virtual Room,Virtual Room,PLAN 4,1bbd36df-126a-425a-8919-8ff0833583b5,dbf27aec-5a91-484d-a8cc-f24643549a78,1.0,0.3,OK
Saia S-Bus PLC,UPS,UPS.SA.DI,UPS.SA DI larmsignal,State,HVAC,Virtual Room,Virtual Room,PLAN 4,9906a8b3-b18f-46bf-a319-39a4c878c54c,8c06f32e-26cf-4834-a60a-65159527dc26,0.0,0.3,OK
Saia S-Bus PLC,UPS,UPS.SA.LA,UPS.SA *1A Summalarm UPS,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,b7caee96-c17d-4c9f-8222-36f57e015856,8c06f32e-26cf-4834-a60a-65159527dc26,0.0,0.3,OK
Saia S-Bus PLC,VKA,VKA.ANTAL.PV,VKA.ANTAL Antal VKA som har starttillstånd,State,HVAC,Virtual Room,Virtual Room,PLAN 4,466f5582-47a2-481c-9214-09debd4b4620,cf63880c-ee90-4c51-b8b4-52dc53303e18,0.1,0.4,OK
Saia S-Bus PLC,VKA1,VKA1.HAD,VKA1 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,35345793-1117-44c0-a18f-c8f7bcd27dd6,8073f6af-9f03-4f4c-923e-7b805bb44f3c,0.0,0.4,OK
Saia S-Bus PLC,VKA1,VKA1.P30.VT,VKA1.P30 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,2d15809c-9c0f-435f-b194-eae61918ae2c,180d921d-49f1-49f6-a83a-80fc8574c9ad,0.0,0.4,OK
Saia S-Bus PLC,VKA1,VKA1.P31.HAD,VKA1.P31 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,b8d30b18-bdd7-47ed-ae26-db17eeb7d077,3355bce1-49dc-41e3-bf56-b40cbfa0f536,0.0,0.4,OK
Saia S-Bus PLC,VKA1,VKA1.P31.VT,VKA1.P31 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,14f9c9a2-02ec-462e-9461-b35e0bc66e80,3355bce1-49dc-41e3-bf56-b40cbfa0f536,0.0,0.4,OK
Saia S-Bus PLC,VKA1,VKA1.SEK.LA,VKA1.SEK *1B Regl. handstyrd,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,4da1d2cd-869b-4fb6-ac4a-7fd0d9395b31,e5e1b489-bd8e-46ac-9487-123624fe7ccb,0.0,0.4,OK
Saia S-Bus PLC,VKA1,VKA1.UVP30.HAA,VKA1.UVP30 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,cbea2895-0053-410d-ac95-16095f9e3370,55dde4c5-1055-4d17-a6f7-e2f7a12374e5,0.0,0.4,OK
Saia S-Bus PLC,VKA1,VKA1.UVP30.HAD,VKA1.UVP30 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,d380cf0a-62ca-49e5-9359-1f2d2adf1beb,55dde4c5-1055-4d17-a6f7-e2f7a12374e5,0.0,0.4,OK
Saia S-Bus PLC,VKA1,VKA1.VT,VKA1 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,6f73cc52-5d51-4396-a687-268f67b8b7c9,8073f6af-9f03-4f4c-923e-7b805bb44f3c,0.0,0.4,OK
Saia S-Bus PLC,VKA12,VKA12.GT11.LA,VKA12.GT11 *1B VKA12-GT11 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,f3e161d4-ff61-47c1-bd0d-d6fa576b5905,03727d3b-a9d9-4f80-95d7-4df8fc3f221b,0.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.GT11.PV,VKA12.GT11 Temperaturgivare,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,951fe7ac-8ff6-45b7-b51d-41a5efa36af1,03727d3b-a9d9-4f80-95d7-4df8fc3f221b,26.1,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.GT12.LA,VKA12.GT12 *1B VKA12-GT12 Givarfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,694c50e6-294c-4c6d-b584-b4b8cea2b762,6620de50-e812-4414-8367-6174324bfbcf,0.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.GT12.PV,VKA12.GT12 Temperaturgivare,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,3e55cc36-dcba-418e-8f63-dac564b6705d,6620de50-e812-4414-8367-6174324bfbcf,30.5,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.GX50.LA.SD,VKA12.GX50.LA Styrning larmdiod,State,HVAC,Virtual Room,Virtual Room,PLAN 4,6f2ccb2f-fa5b-43ac-9888-85648d92169d,63f44937-88f7-4744-945c-7e141b0809c6,0.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.HAD,VKA12 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,0909f7f3-bfa4-43a0-9e9e-7c6aac251b05,c13900cd-d31d-4c0d-9a17-d4ac0aa0c6d2,0.0,0.4,OK
Saia S-Bus PLC,VKA12,VKA12.KK1.DI,VKA12.KK1 Driftindikering,State,HVAC,Virtual Room,Virtual Room,PLAN 4,3958e137-c2fa-44c3-b8d7-062c9055d3b0,c6b353fd-dbed-4129-b667-ac5ad95d0325,1.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.KK1.HP.BV,VKA12.KK1.HP Börvärde (Bar),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,43804625-30bc-4e42-84bb-6a0e239625eb,40b527fa-d414-4baf-944c-9ff09d9e0dab,7.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.KK1.HP.BV.LA,VKA12.KK1.HP.BV *1B VKA12-KK1-HP Börvärdesavvikelse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,c4b8ed24-b111-406a-a37b-f7fd1ffa5765,ad021e01-e7c9-401f-9012-460188d3b4be,0.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.KK1.HP.BV.RPM,VKA12.KK1.HP.BV *0 Pi-regulator,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,1872bb71-82a5-4bb3-8e8d-995e1c4d24a7,ad021e01-e7c9-401f-9012-460188d3b4be,0.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.KK1.HP.BV.TI,VKA12.KK1.HP.BV I-tiden (sek),State,HVAC,Virtual Room,Virtual Room,PLAN 4,431fe4d0-a5fe-4a26-bdd1-c7d365d6a164,ad021e01-e7c9-401f-9012-460188d3b4be,20.0,0.4,OK
Saia S-Bus PLC,VKA12,VKA12.KK1.HP.PV,VKA12.KK1.HP Högtryckspressostat (Bar),Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,a91246dd-828e-4360-ad27-018b3fa7a973,40b527fa-d414-4baf-944c-9ff09d9e0dab,8.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.KK1.NODK.DI,VKA12.KK1.NODK *0 Larm,State,HVAC,Virtual Room,Virtual Room,PLAN 4,a67a8dcc-dac8-4673-89bf-3d312e6bec2d,80b9941b-9a06-48de-beb2-e8b76e1ec2c8,0.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.KK1.NODK.LA,VKA12.KK1.NODK *1B VKA12-KK1 Nödkyla aktiv,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,cff863b8-3626-49e0-aa3e-6511fa13c35c,80b9941b-9a06-48de-beb2-e8b76e1ec2c8,0.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.KK1.SLA,VKA12.KK1 *1B VKA12-KK1 Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,c93123ec-9d69-4ea6-9bcf-33b2458dc09c,c6b353fd-dbed-4129-b667-ac5ad95d0325,0.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.KK1.SLA.DI,VKA12.KK1.SLA *0 Larm,State,HVAC,Virtual Room,Virtual Room,PLAN 4,b2baaebf-65eb-4f7c-be0f-bc18c4d220aa,62ff5264-e4b5-4f19-9d56-5ab66711730b,0.0,0.4,OK
Saia S-Bus PLC,VKA12,VKA12.KK2.DI,VKA12.KK2 Driftindikering,State,HVAC,Virtual Room,Virtual Room,PLAN 4,919ebe95-137b-4f79-8357-1f9f5316c53d,c21e387d-8b6d-4f93-b20a-ba6c2d954938,1.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.KK2.HP.BV,VKA12.KK2.HP Börvärde (Bar),CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,8246eea9-425a-441e-99a4-6b6fc23f2aaf,bd6b5dbe-e984-4542-9950-5fb9826449a6,7.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.KK2.HP.BV.LA,VKA12.KK2.HP.BV *1B VKA12-KK2-HP Börvärdesavvikelse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,bc48e1ab-f296-43b9-8840-5d153e3c7b61,6851f5cb-217e-4f44-b0c2-57f439ea0f27,0.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.KK2.HP.BV.RPM,VKA12.KK2.HP.BV *0 Pi-regulator,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,4ef02334-0673-4c56-803a-2fe841fde7c3,6851f5cb-217e-4f44-b0c2-57f439ea0f27,0.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.KK2.HP.BV.TI,VKA12.KK2.HP.BV I-tiden (sek),State,HVAC,Virtual Room,Virtual Room,PLAN 4,4f08ae1d-7401-4596-b997-03044c7b352a,6851f5cb-217e-4f44-b0c2-57f439ea0f27,20.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.KK2.HP.PV,VKA12.KK2.HP Högtryckspressostat (Bar),Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,84e36bbd-2c83-463f-bfdb-d3b8aac0f37f,bd6b5dbe-e984-4542-9950-5fb9826449a6,7.8,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.KK2.NODK.DI,VKA12.KK2.NODK *0 Larm,State,HVAC,Virtual Room,Virtual Room,PLAN 4,74dc22d9-3cb1-46a1-bd4a-1a455084f006,1441b02d-f29c-4874-9690-087f57861633,0.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.KK2.NODK.LA,VKA12.KK2.NODK *1B VKA12-KK2 Nödkyla aktiv,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,c33d808f-fb3b-4c3e-a5b4-01e696654e87,1441b02d-f29c-4874-9690-087f57861633,0.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.KK2.SLA,VKA12.KK2 *1B VKA12-KK2 Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,d3c97bed-0fa6-4b5a-a9a3-3b8ae95fc8f3,c21e387d-8b6d-4f93-b20a-ba6c2d954938,0.0,0.4,OK
Saia S-Bus PLC,VKA12,VKA12.KK2.SLA.DI,VKA12.KK2.SLA *0 Larm,State,HVAC,Virtual Room,Virtual Room,PLAN 4,b5ef3699-bbde-4244-bf44-b8ef77c847a8,fe9a40a9-d0e0-4ad2-9500-15f0fdcf144b,0.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.P30.DI,VKA12.P30 Driftindikering,State,HVAC,Virtual Room,Virtual Room,PLAN 4,6e4c5b4b-8134-4a85-b540-537e65876e58,2d233459-5173-4f8d-a12e-0150e19cfe08,1.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.P30.HAA,VKA12.P30 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,36a9655b-1c4e-4513-88e9-0de2129e5743,2d233459-5173-4f8d-a12e-0150e19cfe08,0.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.P30.HAD,VKA12.P30 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,cd8eac78-8bc9-4968-88c5-fe6ae3596442,2d233459-5173-4f8d-a12e-0150e19cfe08,0.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.P30.LA,VKA12.P30 *1B VKA12-P30 Driftfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,4e7211e7-c85e-401a-a7e1-4d050b35fac9,2d233459-5173-4f8d-a12e-0150e19cfe08,0.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.P30.SA,VKA12.P30 Styrsignal frekvensomriktare,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,1776bf8c-ca0e-4d7a-8f5c-d727042b92fe,2d233459-5173-4f8d-a12e-0150e19cfe08,100.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.P30.SD,VKA12.P30 Digital styrsignal,State,HVAC,Virtual Room,Virtual Room,PLAN 4,d15a5282-aaf0-4194-8ef0-f54a9f172d7b,2d233459-5173-4f8d-a12e-0150e19cfe08,1.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.P30.SLA,VKA12.P30 *1B VKA12-P30 Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,b3c47c44-e2dc-4a0e-a642-44f76312c994,2d233459-5173-4f8d-a12e-0150e19cfe08,0.0,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.P30.VT,VKA12.P30 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,367a28d8-0a6d-4250-ad90-2db96dad0b08,2d233459-5173-4f8d-a12e-0150e19cfe08,0.1,0.3,OK
Saia S-Bus PLC,VKA12,VKA12.SD,VKA12 Digital styrsignal,State,HVAC,Virtual Room,Virtual Room,PLAN 4,a7993a76-63ca-4d55-a4c1-88b11be9cd3e,c13900cd-d31d-4c0d-9a17-d4ac0aa0c6d2,1.0,0.3,OK
Saia S-Bus PLC,VKA12_FA12,VKA12_FA12.LL1.LA.SD,VKA12_FA12.LL1.LA Styrning larmdiod,State,HVAC,Virtual Room,Virtual Room,PLAN 4,00e5d83c-e5a6-4d03-a8de-d5c219a8df21,52cabe34-ee82-46be-bf83-d111488f20f0,0.0,0.3,OK
Saia S-Bus PLC,VKA1_3,VKA1_3.HD1.KOLDM.LA,VKA1_3.HD1.KOLDM *1B VKA1-3-HD1 Köldmedielarm,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,d4bcd96d-2d5c-4826-a91f-d44e2c82cfdd,a7d0fcc9-4bd5-4a73-a0c1-06c4fecffd0f,0.0,0.4,OK
Saia S-Bus PLC,VKA2,VKA2.HAD,VKA2 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,c9b62b74-b6cd-49c9-acac-5dc73bb9158c,3650bacb-ec73-4095-aecd-0c33a8493a31,0.0,0.4,OK
Saia S-Bus PLC,VKA2,VKA2.P30.VT,VKA2.P30 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,e922466f-e1d0-4abc-ba20-c789ea202a1d,b723928e-595c-4983-9a75-8fd2517c51ac,0.1,0.4,OK
Saia S-Bus PLC,VKA2,VKA2.P31.HAD,VKA2.P31 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,0f530dce-092c-4ef3-8c06-9b4b4ffde9ef,409836fc-971a-45d2-96bc-89ce01f2170b,0.0,0.4,OK
Saia S-Bus PLC,VKA2,VKA2.P31.VT,VKA2.P31 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,8c27102a-2278-49c3-b45c-ae93bb55f261,409836fc-971a-45d2-96bc-89ce01f2170b,0.1,0.4,OK
Saia S-Bus PLC,VKA2,VKA2.SEK.LA,VKA2.SEK *1B Regl. handstyrd,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,eb89e568-fba2-4148-987a-c52ff50b1b61,7d32afba-bb8e-45d3-af9c-6282d560d1c2,0.0,0.4,OK
Saia S-Bus PLC,VKA2,VKA2.UVP30.HAA,VKA2.UVP30 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,ccab7fcd-be98-4d87-8bcb-03aa52267fb9,4b4335ac-b74a-42bf-85d0-8aff49e51a1d,0.0,0.4,OK
Saia S-Bus PLC,VKA2,VKA2.UVP30.HAD,VKA2.UVP30 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,50b2d00e-d818-4055-a08e-43ea12b2983c,4b4335ac-b74a-42bf-85d0-8aff49e51a1d,0.0,0.4,OK
Saia S-Bus PLC,VKA2,VKA2.VT,VKA2 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,dbd5384c-44a2-405d-94ef-75bc157b3d60,3650bacb-ec73-4095-aecd-0c33a8493a31,0.1,0.4,OK
Saia S-Bus PLC,VKA3,VKA3.HAD,VKA3 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,5c1fa399-8581-4aa8-b536-c4185db418ab,3bac8e3f-0564-48dc-b787-50412285c87e,0.0,0.4,OK
Saia S-Bus PLC,VKA3,VKA3.K1.VT,VKA3.K1 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,04f3caf3-8a54-444b-90d1-b855e0197c2f,8427f272-413c-4541-a8b2-0d1506710a8c,0.0,0.4,OK
Saia S-Bus PLC,VKA3,VKA3.K2.VT,VKA3.K2 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,e15aa7aa-4725-468c-ab31-03e3704d2eda,d9b80c1b-751d-4d57-a46f-9f8da5880a4d,0.0,0.4,OK
Saia S-Bus PLC,VKA3,VKA3.P32.HAD,VKA3.P32 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,909e8f5d-ced2-4965-9352-ca0be8711ea1,b108d78d-354a-42d7-80b5-21910058f469,0.0,0.4,OK
Saia S-Bus PLC,VKA3,VKA3.P32.VT,VKA3.P32 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,45346db3-a9b9-4e68-bb18-5f3ec60156e7,b108d78d-354a-42d7-80b5-21910058f469,0.0,0.4,OK
Saia S-Bus PLC,VKA3,VKA3.P90.BV1,VKA3.P90 Utsignal vid 1st komp i drift,CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,aba10e72-a7c0-46e7-b03f-d760f3dcdf27,4287c276-5eb7-4db5-92b3-fbefb0c7161a,90.0,0.4,OK
Saia S-Bus PLC,VKA3,VKA3.P90.BV2,VKA3.P90 Utsignal vid 2st komp i drift,CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,e647adad-068b-49fa-96d5-d5f09e6034e1,4287c276-5eb7-4db5-92b3-fbefb0c7161a,90.0,0.4,OK
Saia S-Bus PLC,VKA3,VKA3.SEK.LA,VKA3.SEK *1B Regl. handstyrd,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,91294c95-b6a5-40b9-9f1e-438191c1882f,4a82dd7f-cf6b-463d-bf70-1e1187019b08,1.0,0.4,OK
Saia S-Bus PLC,VKA3,VKA3.SV30.HAA,VKA3.SV30 Handstyrning aktiv Analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,9cecdb31-e582-4a5a-82dd-252f61f831d7,303c5663-d640-46a4-af07-a88ac79b6fb6,1.0,0.4,OK
Saia S-Bus PLC,VKA3,VKA3.SV30.SA,VKA3.SV30 Analog utgång,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,536f3329-99cd-458c-b0ec-7f91e7415e92,303c5663-d640-46a4-af07-a88ac79b6fb6,100.0,0.4,OK
Saia S-Bus PLC,VKA3,VKA3.SV32.HAA,VKA3.SV32 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,76a9e712-b097-49b6-b1eb-463519e1b235,8c7b0f74-7f3f-4487-8ce6-5c9513cd7f33,0.0,0.4,OK
Saia S-Bus PLC,VKA3,VKA3.UV32.BV1,VKA3.UV32 Utsignal vid 1st komp i drift,CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,efa1b4e7-76c3-4bfa-9cb6-1538ec330f5c,89396832-54cc-42c5-a6fd-f18bafac5225,80.0,0.4,OK
Saia S-Bus PLC,VKA3,VKA3.UV32.BV2,VKA3.UV32 Utsignal vid 2st komp i drift,CapabilityTypeSetpoint,HVAC,Virtual Room,Virtual Room,PLAN 4,09abd660-d81a-4090-a70f-84e37606c830,89396832-54cc-42c5-a6fd-f18bafac5225,100.0,0.4,OK
Saia S-Bus PLC,VKA3,VKA3.UV32.HAA,VKA3.UV32 Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,595695fc-0426-4393-a462-24802c725e0f,89396832-54cc-42c5-a6fd-f18bafac5225,0.0,0.4,OK
Saia S-Bus PLC,VKA3,VKA3.UV32.SA,VKA3.UV32 Utsignal,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,d683ef5b-6a1a-4875-8468-df698563b12e,89396832-54cc-42c5-a6fd-f18bafac5225,0.0,0.4,OK
Saia S-Bus PLC,VKA3,VKA3.UV32.SLA,VKA3.UV32 *1B Summalarm omformare,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,6b289049-18d3-459a-a126-52587ed39fe3,89396832-54cc-42c5-a6fd-f18bafac5225,0.0,0.4,OK
Saia S-Bus PLC,VKA3A,VKA3A.GP11.PV,VKA3A.GP11 Kondensortryck i Bar,Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,fadfac8e-2614-4700-98e7-e8d8f4016f7b,44efb764-d5ba-43af-9ba6-9458799e0c94,0.0,0.4,OK
Saia S-Bus PLC,VKA3A,VKA3A.GP11.RPM,VKA3A.GP11 *10 Pi-regulator,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,a99ad686-693b-426b-b27a-5d5f9d070e72,44efb764-d5ba-43af-9ba6-9458799e0c94,0.0,0.4,OK
Saia S-Bus PLC,VKA3A,VKA3A.P31.DI,VKA3A.P31 Driftindikering via FRO,State,HVAC,Virtual Room,Virtual Room,PLAN 4,09407fd8-b915-4e51-96cf-05f9edd03e5c,e04aa242-ae79-450c-b427-15cad91de73d,0.0,0.4,OK
Saia S-Bus PLC,VKA3A,VKA3A.P31.HAA,VKA3A.P31 Handstyrning aktiv Analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,cf0ad72c-308e-4582-80d9-97ab31a2b1e1,e04aa242-ae79-450c-b427-15cad91de73d,0.0,0.4,OK
Saia S-Bus PLC,VKA3A,VKA3A.P31.HAD,VKA3A.P31 Handstyrning aktiv Digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,b899ccc1-11e9-49d5-b1ba-292ed050f0de,e04aa242-ae79-450c-b427-15cad91de73d,0.0,0.4,OK
Saia S-Bus PLC,VKA3A,VKA3A.P31.SA,VKA3A.P31 Analog utgång,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,65db2bb2-2dc9-418d-93df-119d798ceebd,e04aa242-ae79-450c-b427-15cad91de73d,0.0,0.4,OK
Saia S-Bus PLC,VKA3A,VKA3A.P31.SD,VKA3A.P31 Digital utgång,State,HVAC,Virtual Room,Virtual Room,PLAN 4,8620d712-a410-44b3-9a5d-fac34c22775a,e04aa242-ae79-450c-b427-15cad91de73d,0.0,0.4,OK
Saia S-Bus PLC,VKA3A,VKA3A.P31.SLA,VKA3A.P31 *1B VKA3A-P31 Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,bd2b995a-e425-47a8-b10f-d284af608c78,e04aa242-ae79-450c-b427-15cad91de73d,0.0,0.4,OK
Saia S-Bus PLC,VKA3A,VKA3A.P31.VT,VKA3A.P31 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,d6e95a14-0624-4a20-a055-c0ce4c1ba6fe,e04aa242-ae79-450c-b427-15cad91de73d,0.0,0.4,OK
Saia S-Bus PLC,VKA3A,VKA3A.SV31.HAD,VKA3A.SV31 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,1aa89602-75fd-465b-bb64-5fa298f19fe6,c8947e18-7f18-459e-a535-a520cf73c655,0.0,0.4,OK
Saia S-Bus PLC,VKA3A,VKA3A.SV31.LA,VKA3A.SV31 *1B Ventil i fel läge,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,6aa6a690-c477-42c8-938a-9dfaf451cf15,c8947e18-7f18-459e-a535-a520cf73c655,1.0,0.4,OK
Saia S-Bus PLC,VKA3A,VKA3A.SV31.SD,VKA3A.SV31 Styrning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,7d4b1c70-bc1f-46e6-9280-ae44399f9237,c8947e18-7f18-459e-a535-a520cf73c655,0.0,0.4,OK
Saia S-Bus PLC,VKA3A,VKA3A.SV31.VT,VKA3A.SV31 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,f5cc62e9-a9c0-422e-a035-5653788052fa,c8947e18-7f18-459e-a535-a520cf73c655,0.2,0.4,OK
Saia S-Bus PLC,VKA3A,VKA3A.SV32.HAD,VKA3A.SV32 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,48b3d788-b58f-4ad0-b719-5515233dd790,e08ca695-f076-41e5-adf2-75aad35e8801,0.0,0.4,OK
Saia S-Bus PLC,VKA3A,VKA3A.SV32.LA,VKA3A.SV32 *1B Ventil i fel läge,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,e93c2239-30e4-4de9-80e5-13a1a158a4cc,e08ca695-f076-41e5-adf2-75aad35e8801,1.0,0.4,OK
Saia S-Bus PLC,VKA3A,VKA3A.SV32.SD,VKA3A.SV32 Styrning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,7bb9d7dc-46ab-49ad-a9b6-60e8b1f7169a,e08ca695-f076-41e5-adf2-75aad35e8801,0.0,0.4,OK
Saia S-Bus PLC,VKA3A,VKA3A.SV32.VT,VKA3A.SV32 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,664fb3f0-9fee-47d2-b7b0-333a2dd31e3b,e08ca695-f076-41e5-adf2-75aad35e8801,0.2,0.4,OK
Saia S-Bus PLC,VKA3B,VKA3B.GP11.PV,VKA3B.GP11 Kondensortryck i Bar,Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,6196367b-b1b7-480d-bfb5-466d9e0a81ae,cf5d7952-2fb3-4316-95b2-bddcfc8942bf,0.0,0.4,OK
