family,system,littera,popularName,quantityKind,placement,room_name,room_littera,storey,sensor_id,parent_device_id,latest_value,age_hours_at_probe,edgeStatus
Saia S-Bus PLC,VKA3B,VKA3B.GP11.RPM,VKA3B.GP11 *10 Pi-regulator,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,3ae1e5a1-53a6-42d4-af76-171c3fd4103e,cf5d7952-2fb3-4316-95b2-bddcfc8942bf,0.0,0.4,OK
Saia S-Bus PLC,VKA3B,VKA3B.P31.DI,VKA3B.P31 Driftindikering via FRO,State,HVAC,Virtual Room,Virtual Room,PLAN 4,6885b70d-63ba-41aa-990f-5fcc6b95ea03,fa1f65e8-e9ba-4e97-8186-e4954c64fa86,0.0,0.4,OK
Saia S-Bus PLC,VKA3B,VKA3B.P31.HAA,VKA3B.P31 Handstyrning aktiv Analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,10fc4f51-12cd-40ae-922f-86aab7ed1a8a,fa1f65e8-e9ba-4e97-8186-e4954c64fa86,0.0,0.4,OK
Saia S-Bus PLC,VKA3B,VKA3B.P31.HAD,VKA3B.P31 Handstyrning aktiv Digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,b9765196-5078-42f7-b819-b6d3fbebd502,fa1f65e8-e9ba-4e97-8186-e4954c64fa86,0.0,0.4,OK
Saia S-Bus PLC,VKA3B,VKA3B.P31.SA,VKA3B.P31 Analog utgång,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,e838c00e-126c-4c68-af78-a54b669b79ae,fa1f65e8-e9ba-4e97-8186-e4954c64fa86,0.0,0.4,OK
Saia S-Bus PLC,VKA3B,VKA3B.P31.SD,VKA3B.P31 Digital utgång,State,HVAC,Virtual Room,Virtual Room,PLAN 4,8ab8948a-44cc-4e07-93cc-22273e9daf40,fa1f65e8-e9ba-4e97-8186-e4954c64fa86,0.0,0.4,OK
Saia S-Bus PLC,VKA3B,VKA3B.P31.SLA,VKA3B.P31 *1B VKA3B-P31 Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,f6635e47-2244-447d-81b6-7a075b1e1361,fa1f65e8-e9ba-4e97-8186-e4954c64fa86,0.0,0.4,OK
Saia S-Bus PLC,VKA3B,VKA3B.P31.VT,VKA3B.P31 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,f350588c-6b2d-422a-9fe0-34dc7db67844,fa1f65e8-e9ba-4e97-8186-e4954c64fa86,0.0,0.4,OK
Saia S-Bus PLC,VKA3B,VKA3B.SV31.HAD,VKA3B.SV31 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,0ba80f39-c900-4d7e-82a7-8cb1e71ff7fc,b1ad90be-8113-4321-b63a-cc4127c49ace,0.0,0.4,OK
Saia S-Bus PLC,VKA3B,VKA3B.SV31.LA,VKA3B.SV31 *1B Ventil i fel läge,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,94f7cab4-dd00-4a96-ba1f-629c36b73f50,b1ad90be-8113-4321-b63a-cc4127c49ace,1.0,0.4,OK
Saia S-Bus PLC,VKA3B,VKA3B.SV31.SD,VKA3B.SV31 Styrning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,45dc68e2-a9ee-4037-a346-1fa3e69a0c55,b1ad90be-8113-4321-b63a-cc4127c49ace,0.0,0.4,OK
Saia S-Bus PLC,VKA3B,VKA3B.SV31.VT,VKA3B.SV31 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,5939701b-c4d0-4642-be19-aba7badb7264,b1ad90be-8113-4321-b63a-cc4127c49ace,0.2,0.4,OK
Saia S-Bus PLC,VKA3B,VKA3B.SV32.HAD,VKA3B.SV32 Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,5b37eec6-1cc8-48a1-b720-a1b1578d4597,56f51aaf-5f5c-4c28-95b9-35499e14ad5c,0.0,0.4,OK
Saia S-Bus PLC,VKA3B,VKA3B.SV32.LA,VKA3B.SV32 *1B Ventil i fel läge,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,eeb7a366-a2b5-4e40-961d-7ed4704e9cc9,56f51aaf-5f5c-4c28-95b9-35499e14ad5c,1.0,0.4,OK
Saia S-Bus PLC,VKA3B,VKA3B.SV32.SD,VKA3B.SV32 Styrning,State,HVAC,Virtual Room,Virtual Room,PLAN 4,94538fb2-c7ae-44f6-87eb-eec270331771,56f51aaf-5f5c-4c28-95b9-35499e14ad5c,0.0,0.4,OK
Saia S-Bus PLC,VKA3B,VKA3B.SV32.VT,VKA3B.SV32 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,cbdb1cba-65a3-4538-bdbb-ba9e51834592,56f51aaf-5f5c-4c28-95b9-35499e14ad5c,0.2,0.4,OK
Saia S-Bus PLC,VKA4,VKA4.DI,VKA4 Driftind,State,HVAC,Virtual Room,Virtual Room,PLAN 4,aebba3f3-444b-4442-94cc-7823afdff1a5,4d3cf1ea-77fa-41bf-b9da-f05942690b00,0.0,0.4,OK
Saia S-Bus PLC,VKA4,VKA4.LA,VKA4 Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,9284f471-c8ba-432e-a60c-ee5361d88be4,4d3cf1ea-77fa-41bf-b9da-f05942690b00,0.0,0.4,OK
Saia S-Bus PLC,VKA4,VKA4.VT,VKA4 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,fdf98d9d-5eb7-4cf3-9148-aee9d45904d5,4d3cf1ea-77fa-41bf-b9da-f05942690b00,0.0,0.4,OK
Saia S-Bus PLC,VP1,VP1.DELTA.PV,VP1.DELTA FJV-Temperatur differens mellan tillopp och returgivare,Temperature,HVAC,Virtual Room,Virtual Room,PLAN 4,2b4a8c9d-ca5f-4c4f-93da-0c80ff570370,0bf69fd2-8475-4777-a266-068ca80dea4b,2.4,0.4,OK
Saia S-Bus PLC,VP1,VP1.GT41.PV,VP1.GT41 FJV-Givare tilllopp,State,HVAC,Virtual Room,Virtual Room,PLAN 4,f8ac8437-9af7-4d8f-ae15-35cfb7fa96d9,f30375dc-0a89-47f3-90bd-6613ae3abe36,26.0,0.4,OK
Saia S-Bus PLC,VP1,VP1.GT42.PV,VP1.GT42 FJV-Givare retur,State,HVAC,Virtual Room,Virtual Room,PLAN 4,96eb85c6-6caa-452d-bb66-1594f0928ad5,ec4f7f6c-5b7c-4ad9-892f-88b6b6c0c74e,24.0,0.4,OK
Saia S-Bus PLC,VP1,VP1.MQ41.EFFEKT.KURV.RPM,VP1.MQ41.EFFEKT.KURV *34 Reglerparametrar,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,6430c567-4298-490e-ab44-867f2a63fde7,1e90f6b0-2662-4fe7-96f3-628661dfa8fd,0.0,0.4,OK
Saia S-Bus PLC,VP1,VP1.MQ41.EFFEKT.KURV.SA,VP1.MQ41.EFFEKT.KURV Begränsnings signal från regulatorer (0-1001),ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,420a84b8-b02b-4a9a-bddc-f3fa856b43ae,1e90f6b0-2662-4fe7-96f3-628661dfa8fd,0.0,0.4,OK
Saia S-Bus PLC,VP1,VP1.MQ41.EFFEKT.MAX.RPM,VP1.MQ41.EFFEKT.MAX *34 Reglerparametrar,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,b6fdd679-79d0-41b2-a9fa-7089eccb265e,bf049135-56e8-47c4-8026-59870804d6dd,0.0,0.4,OK
Saia S-Bus PLC,VP1,VP1.MQ41.EFFEKT.PV,VP1.MQ41.EFFEKT Momentan effektförbrukning (kW med en decimal),ActivePowerTotal,HVAC,Virtual Room,Virtual Room,PLAN 4,7203c7c7-58df-4d45-a79e-c18291a80543,ad30a9d9-9299-4cdb-811e-30effb0fc9d8,0.0,0.4,OK
Saia S-Bus PLC,VP1,VP1.MQ41.ENERGI.PV,VP1.MQ41.ENERGI Total energiförbrukning (kWh med en decimal),ActivePowerTotal,HVAC,Virtual Room,Virtual Room,PLAN 4,42675e3f-5eba-49ab-b82c-84e93fac628e,b325e6a8-1459-479d-85e5-293758bfcf43,4376850.0,0.4,OK
Saia S-Bus PLC,VP1,VP1.MQ41.FLOW.PV,VP1.MQ41.FLOW Total förbrukning (m3 med en decimal),Flow,HVAC,Virtual Room,Virtual Room,PLAN 4,065b24b6-83bc-46dd-8d2b-547b645c5d5c,b497434d-1a00-400a-98f9-d7413fd3bf23,100582.0,0.4,OK
Saia S-Bus PLC,VP1,VP1.VM1.ID.PV,VP1.VM1.ID Mätar ID,State,HVAC,Virtual Room,Virtual Room,PLAN 4,ead15bf5-67bb-4763-8f1f-6a9a41411cb9,b458a5ec-2ae4-498b-9d83-db7dbb3b105b,6892945.0,0.4,OK
Saia S-Bus PLC,VS1,VS1.GP11.BV,VS1.GP11 Börvärde (kPa),Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,f931fc30-aded-49a2-8bdc-af7bede296af,0535acf7-0346-476a-9e46-94cd31d356c0,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.GP11.BVLA,VS1.GP11 *1B VS1-GP11 Börvärdesavvikelse,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,c6f498e5-a867-49a6-b7bc-c8b93fdb4cd4,0535acf7-0346-476a-9e46-94cd31d356c0,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.GP11.PV,VS1.GP11 Ti4:0 Tryckgivare differens (0-100kPa),Pressure,HVAC,Virtual Room,Virtual Room,PLAN 4,1e636f84-7ea4-42f9-9f64-0e09e60226f3,0535acf7-0346-476a-9e46-94cd31d356c0,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.GP11.RPM,VS1.GP11 *0 PI-regulator,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,98e21dec-51fd-4d86-8ac8-d581c6015e7b,0535acf7-0346-476a-9e46-94cd31d356c0,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.GP11.TI,VS1.GP11 I-tiden (sek),State,HVAC,Virtual Room,Virtual Room,PLAN 4,3cc53d40-e055-497a-9192-4358613ea99e,0535acf7-0346-476a-9e46-94cd31d356c0,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.GT11.RPM,VS1.GT11 *0 PI-regulator,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,3644aed7-a664-4d30-b8d8-72c417688102,18454ad4-acc2-4914-9034-1d4f677f8d0b,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.GT11.TI,VS1.GT11 I-tiden (sek),State,HVAC,Virtual Room,Virtual Room,PLAN 4,09e75fa9-0eac-451c-a83b-d4f2b5152190,18454ad4-acc2-4914-9034-1d4f677f8d0b,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.P1A.LA,VS1.P1A *1B VS1-P20A Driftfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,c14a3963-7f43-4087-b7e8-78a04f5501f7,669c7e59-7782-4762-b939-d2d324bc3e73,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.P1A.VT,VS1.P1A *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,e6ff160a-a71a-40ab-a19b-6303ff51e76f,669c7e59-7782-4762-b939-d2d324bc3e73,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.P1AB.DI,VS1.P1AB Driftindikering via tryckgivare,State,HVAC,Virtual Room,Virtual Room,PLAN 4,35a5943e-e839-4e93-b3fe-3c7b50719dfd,cd36a343-3898-454f-b3cf-33cb6b51b0ee,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.P1AB.LA,VS1.P1AB *1A VS1-P20A och P20B Driftfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,b3b37b36-804b-45ed-996d-2231c5c10e7f,cd36a343-3898-454f-b3cf-33cb6b51b0ee,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.P1B.LA,VS1.P1B *1B VS1-P20B Driftfel,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,5515960b-6451-456e-8986-cd83ec412508,5c6a9d31-ad63-4da7-9272-8202957b021b,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.P1B.VT,VS1.P1B *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,9c3bc32b-0079-4d0f-8692-456cd905a3fa,5c6a9d31-ad63-4da7-9272-8202957b021b,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.P90.DI,VS1.P90 Driftindikering,State,HVAC,Virtual Room,Virtual Room,PLAN 4,63e587d1-9a8d-473a-9e7d-a1b26a07552e,0c1a088c-2f53-4107-b25f-e81dab3e1c8b,0.0,0.4,OK
Saia S-Bus PLC,VS1,VS1.P90.HAA,VS1.P90 Handstyrning aktiv Analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,91ee42f0-efee-4af2-901b-bfd4ab14cdd6,0c1a088c-2f53-4107-b25f-e81dab3e1c8b,0.0,0.4,OK
Saia S-Bus PLC,VS1,VS1.P90.HAD,VS1.P90 Handstyrning aktiv Digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,0e8abd99-2710-4cb8-833a-666bfcfd62e7,0c1a088c-2f53-4107-b25f-e81dab3e1c8b,0.0,0.4,OK
Saia S-Bus PLC,VS1,VS1.P90.SA,VS1.P90 Analog utgång,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,ef181d7e-6a59-44e0-a2e2-a6ac991ce855,0c1a088c-2f53-4107-b25f-e81dab3e1c8b,0.0,0.4,OK
Saia S-Bus PLC,VS1,VS1.P90.SD,VS1.P90 Digital utgång,State,HVAC,Virtual Room,Virtual Room,PLAN 4,2f5846bc-2776-4c4a-bb05-b978d2526768,0c1a088c-2f53-4107-b25f-e81dab3e1c8b,0.0,0.4,OK
Saia S-Bus PLC,VS1,VS1.P90.SLA,VS1.P90 *1B VS1-P90 Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,9e9b2089-2673-4939-a14e-44ac44ecfc2f,0c1a088c-2f53-4107-b25f-e81dab3e1c8b,0.0,0.4,OK
Saia S-Bus PLC,VS1,VS1.P90.VT,VS1.P90 *104 Driftstatus,State,HVAC,Virtual Room,Virtual Room,PLAN 4,e6e746dc-a40b-4298-95c9-370e8b05da1e,0c1a088c-2f53-4107-b25f-e81dab3e1c8b,0.0,0.4,OK
Saia S-Bus PLC,VS1,VS1.UV1A.HAA,VS1.UV1A Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,50d6c1f7-9daf-4734-8325-2ad43d8c8926,cfe6c2cf-1870-41fe-bd1b-fbdc3c27f2ac,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.UV1A.HAD,VS1.UV1A Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,5854360e-53b0-4f4d-bfa2-698f9264a8e9,cfe6c2cf-1870-41fe-bd1b-fbdc3c27f2ac,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.UV1A.LA,VS1.UV1A *1B VS1-UV20A Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,f26e9734-93e8-43dd-abdc-9bab75f1bb16,cfe6c2cf-1870-41fe-bd1b-fbdc3c27f2ac,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.UV1A.SA,VS1.UV1A Au5:2 Styrsignal frekvensomriktare,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,5f1e589a-81b1-483a-9206-8023cb6a977e,cfe6c2cf-1870-41fe-bd1b-fbdc3c27f2ac,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.UV1A.SD,VS1.UV1A Du12:0 Start av cirkpump,State,HVAC,Virtual Room,Virtual Room,PLAN 4,ba339022-d80a-45ae-8d1a-257db6bc1a5f,cfe6c2cf-1870-41fe-bd1b-fbdc3c27f2ac,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.UV1B.HAA,VS1.UV1B Handstyrning aktiv analog,State,HVAC,Virtual Room,Virtual Room,PLAN 4,ee97472c-28c9-4670-a17c-fb896445f0e9,9a055cfb-0a92-46f5-ab7d-bea63009beb8,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.UV1B.HAD,VS1.UV1B Handstyrning aktiv digital,State,HVAC,Virtual Room,Virtual Room,PLAN 4,9e3f24aa-17d7-457c-9a52-314b561bd4df,9a055cfb-0a92-46f5-ab7d-bea63009beb8,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.UV1B.LA,VS1.UV1B *1B VS1-UV20B Summalarm,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,b18b6d62-13ee-4943-95ef-05171a97daae,9a055cfb-0a92-46f5-ab7d-bea63009beb8,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.UV1B.SA,VS1.UV1B Au5:3 Styrsignal frekvensomriktare,ValvePosition,HVAC,Virtual Room,Virtual Room,PLAN 4,edc80bf0-4db1-415b-80ef-696956190322,9a055cfb-0a92-46f5-ab7d-bea63009beb8,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.UV1B.SD,VS1.UV1B Du12:1 Start av cirkpump,State,HVAC,Virtual Room,Virtual Room,PLAN 4,858fd289-7572-4282-8242-fe2581d2226d,9a055cfb-0a92-46f5-ab7d-bea63009beb8,,,NOT_STARTED
Saia S-Bus PLC,VS1,VS1.V_DUMP.LA,VS1.V_DUMP *1B Risk för värmedumpning VS1 mot KM1,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,973d2afe-b399-42e2-ac69-677cc57a4240,0ce54425-2110-4cae-bfee-5ff4341a8412,0.0,0.4,OK
other,,107477-energy,,EnergyTotal,DistrictHeatingFlow,Virtual Room,Virtual Room,PLAN 4,7bca4858-9441-49df-8bf3-7f7d7d88aa1c,aa2a27a0-5a3f-4860-a72a-58c06bc9c872,50000.0,14895.3,WARM_UP
other,,107477-flow,,Volume,DistrictHeatingFlow,Virtual Room,Virtual Room,PLAN 4,e41db8c6-de88-46f8-bdc3-cc667e19033f,aa2a27a0-5a3f-4860-a72a-58c06bc9c872,1.1,14895.3,WARM_UP
other,,107477-return_temperature,,Temperature,DistrictHeatingReturn,Virtual Room,Virtual Room,PLAN 4,4d1d425d-c517-49fb-8e13-f7716f4df830,aa2a27a0-5a3f-4860-a72a-58c06bc9c872,39.0,14895.3,WARM_UP
other,,107477-supply_temperature,,Temperature,DistrictHeatingFlow,Virtual Room,Virtual Room,PLAN 4,9f522f0f-5291-49a3-b3ae-055cfbc99f0b,aa2a27a0-5a3f-4860-a72a-58c06bc9c872,76.0,14895.3,WARM_UP
other,,184-30012,Safety Chain Status Sensor 184,AlarmMinor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,b46a6280-a83d-4a4f-b540-e94e6e609ad5,0d090a25-7c0e-4872-981c-e2373296a05a,63.0,0.3,OK
other,,184-30021,Error Status Sensor 184,AlarmMinor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,109f4d33-8b39-42ba-9bb1-dd761f4c1762,0d090a25-7c0e-4872-981c-e2373296a05a,0.0,0.3,OK
other,,184-30026,Error Type Sensor 184,AlarmMinor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,8fc1611c-a325-4bc3-af66-ec285cc26456,0d090a25-7c0e-4872-981c-e2373296a05a,0.0,0.3,OK
other,,184-30042,Maintenance Mode Sensor 184,AlarmMinor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,c66091d2-3e9e-4a5d-adda-ef406281b48f,0d090a25-7c0e-4872-981c-e2373296a05a,0.0,0.3,OK
other,,184-30048,Engineer on Site Sensor 184,AlarmMinor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,8735d54f-1716-4093-9986-0affcf804704,0d090a25-7c0e-4872-981c-e2373296a05a,0.0,0.3,OK
other,,185-30012,Safety Chain Status Sensor 185,AlarmMinor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,790fe59d-ab44-4244-9ce8-419888394b7b,8a1eac2f-aefd-4e13-a825-254c7ab08f9c,63.0,0.3,OK
other,,185-30021,Error Status Sensor 185,AlarmMinor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,acf32395-c5d3-4e4c-9b42-0ffd7fe73189,8a1eac2f-aefd-4e13-a825-254c7ab08f9c,0.0,0.3,OK
other,,185-30026,Error Type Sensor 185,AlarmMinor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,10f1865e-0e2f-4aba-b516-406483e717dc,8a1eac2f-aefd-4e13-a825-254c7ab08f9c,0.0,0.3,OK
other,,185-30042,Maintenance Mode Sensor 185,AlarmMinor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,9ee8f6b5-26ea-4e3a-9dc2-5351da45d150,8a1eac2f-aefd-4e13-a825-254c7ab08f9c,0.0,0.3,OK
other,,185-30048,Engineer on Site Sensor 185,AlarmMinor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,7d16e6da-ca0c-418b-a9d4-f45bc7c87eff,8a1eac2f-aefd-4e13-a825-254c7ab08f9c,,,NOT_STARTED
other,,186-30012,Safety Chain Status Sensor 186,AlarmMinor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,bfdcb664-a0a9-443a-a9a3-0e1f7d923869,a58a1392-f30c-40a7-b69f-6acef35632d0,7.0,0.3,OK
other,,186-30021,Error Status Sensor 186,AlarmMinor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,fe235f24-5e60-4fb5-b98f-d08e8612cc64,a58a1392-f30c-40a7-b69f-6acef35632d0,0.0,0.3,OK
other,,186-30026,Error Type Sensor 186,AlarmMinor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,aaeb777f-4cf1-4ca8-a7db-36fe29d4b3bf,a58a1392-f30c-40a7-b69f-6acef35632d0,0.0,0.3,OK
other,,186-30042,Maintenance Mode Sensor 186,AlarmMinor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,9b450638-d706-4275-8017-b62beed6f2b1,a58a1392-f30c-40a7-b69f-6acef35632d0,0.0,0.3,OK
other,,186-30048,Engineer on Site Sensor 186,AlarmMinor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,dc132c9a-85c6-47a1-947b-d15eadd97cba,a58a1392-f30c-40a7-b69f-6acef35632d0,,,NOT_STARTED
other,,AS67.F3x.LA,AS67.F3x Larm,AlarmMinor,ElectricalGrid,Virtual Room,Virtual Room,PLAN 4,4505bf84-1aa9-46f6-a9c5-d47e834bdb91,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,AS67.F4x.LA,AS67.F4x Larm,AlarmMinor,ElectricalGrid,Virtual Room,Virtual Room,PLAN 4,08b5e87e-4ad6-4f68-b7e3-dad9c7660b76,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,AS67.Fx.LA,AS67.Fx Larm,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,3ba27fe0-8c1a-41b4-beef-0e490d088a32,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,AS67.MasterKomm,AS67.MasterKomm,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,745369d1-90c8-45bb-a838-8d417db0687c,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,AU.HAND.LA,AU.HAND *1B Analog utgång i hand,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,1e82dcce-aed4-4785-a085-2e8f72b46ffe,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,CBRAND,CBRAND,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,adb44253-2c6d-4835-97ed-7137df7f6498,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,CBRANDLA,CBRANDLA,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,887d8572-667a-41e8-b303-99f616c8144c,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,CBRAND_LRH,CBRAND_LRH,AlarmMajor,HVAC,Virtual Room,Virtual Room,PLAN 4,5f658805-0e43-461a-a18e-63f1ade31957,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,DI.HAND.LA,DI.HAND *1B Digital utgång i hand,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,f0886891-1285-4961-a59b-b94f1f71232f,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,DUC67.BATTLA,DUC67.BATTLA,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,e2ed27db-3578-4adb-bb65-3e5d0b5ff334,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,DUC67.Version,DUC67.Version,CapabilityTypeParameter,HVAC,Virtual Room,Virtual Room,PLAN 4,b1cfadc2-12b4-4a8d-94bc-5a3ca3b6127e,03885008-bfd3-40b1-b622-41ca4e16368a,16.0,0.3,OK
other,,Humidity,Humidity,Humidity,IndoorAir,BUTIK,1014,PLAN 4,4e770159-fc4d-49ee-995d-528d6406db85,4002d779-fd74-4b6f-b03f-06f3d4d97b61,0.0,32348.3,ERROR
other,,Humidity,Humidity,Humidity,IndoorAir,KONTOR,6065,PLAN 9,9cc25be7-2cd1-4724-927a-6ad6ea81f496,83a2a6df-e43c-4107-985f-4819e0a5201e,46,0.4,OK
other,,Humidity,Humidity,Humidity,IndoorAir,BUTIK,2027,PLAN 5,c470c152-4908-414e-b28f-60a8671bc90d,168e46a2-7baf-4b04-8f31-be1f65be8db6,0.0,31721.4,ERROR
other,,Humidity,Humidity,Humidity,IndoorAir,KONTOR,7013,PLAN 10,ebc96b08-2702-4e7f-a5eb-9021c925459e,eda2ce46-c171-4faf-95a3-91fa442894fa,51,222.9,WARNING
other,,Humidity,Humidity,Humidity,IndoorAir,LoraLAB,,,b900f267-e2c5-402a-ac17-5246343a02cd,e07be287-d0bb-41af-b1b9-a8c66f821492,46,0.4,OK
other,,Humidity,Humidity,Humidity,IndoorAir,LoraLAB,,,614be1bd-183e-4ffe-b12c-a43fac81e01c,e9a7d407-b618-4f32-af36-c9ede67d9867,69,0.5,OK
other,,Humidity,Humidity,Humidity,,LoraLAB,,,c74657a7-f8ef-438b-b8d6-f80b270b28cc,c8ecd153-b78e-41ce-b8f8-2d7feb34a8c6,52,0.7,WARNING
other,,Humidity,Humidity,Humidity,IndoorAir,LoraLAB,,,6d780b5b-a881-450a-9256-70882ee96c09,ac969c87-bac5-4b32-ad9c-50716557af03,50,222.9,ERROR
other,,Humidity,Humidity,Humidity,IndoorAir,ÖPPET KONTOR,7058,PLAN 10,f78250e0-4acb-486e-9dc9-c65495077cba,adce9747-f72c-431d-8f8a-3fee5ec25db5,47,0.3,WARNING
other,,Humidity,Humidity,Humidity,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,25cc801e-d754-4297-b5ee-22d06be9b8e6,d8f16080-21c7-477c-a3f9-e0980b17c237,59.0,9004.6,ERROR
other,,Humidity,Humidity,Humidity,IndoorAir,LAGER,29,PLAN 3,c78b58b6-ad7f-4f4c-90b1-973522bd779a,fc355fbf-9bb5-40e0-bee8-1ce27edc71d0,0.0,32957.0,ERROR
other,,Humidity,Humidity,Humidity,IndoorAir,BUTIK,3016,PLAN 6,db6da6c0-f1e4-458a-8f8f-e2b9ed4cdac7,207a2afb-8b1c-4385-b6ba-f967ca3fe659,0.0,31905.8,ERROR
other,,Humidity,Humidity,Humidity,IndoorAir,BUTIK,1074,PLAN 4,175146c5-25c2-4750-b280-a51494cf7244,e2e60aa2-4404-43aa-b786-38403567e888,52,1.1,WARNING
other,,Humidity,Humidity,Humidity,IndoorAir,ÖPPET KONTOR,6014,PLAN 9,40e55bec-0d97-4534-bb05-2596e18437ad,8fd1be3d-e11b-41e5-885e-cbec1619b3da,43,0.7,OK
other,,Humidity,Humidity,Humidity,IndoorAir,GÅNG,,PLAN 4,a9468533-a37d-4b98-bb22-24d1ac6c7856,c8ecd153-b78e-41ce-b8f8-2d7feb34a8c6,60.0,9004.6,ERROR
other,,Humidity,Humidity,Humidity,IndoorAir,FÖRRÅD,K1181,PLAN 2,b3bc8245-d0db-4a01-b9f8-b7bc6f52c247,aeb19a3c-aed4-496a-8601-91472c0fe2ba,51,0.4,OK
other,,Humidity,Humidity,Humidity,IndoorAir,LAGER,K1037,PLAN 2,4e6294ae-3df9-4f64-933b-49617bd0a434,7f6b6fe7-aca2-4372-ae99-91f4c24ae592,58,0.4,OK
other,,Humidity,Humidity,Humidity,IndoorAir,BUTIK,2069,PLAN 5,172142b8-ef6a-4c1b-a00f-6ca986f296e2,7bd740bb-f23b-4a6f-941f-bc6e308bb436,42.0,18528.1,ERROR
other,,Humidity,Humidity,Humidity,IndoorAir,BUTIK,1068,PLAN 4,e95b3704-a68f-4093-8240-46ad1ac36719,a7bed2e0-c965-4636-8f4f-4d751b4b9804,59,0.4,OK
other,,Humidity,Humidity,Humidity,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,70456441-a8af-4648-b5ed-bf27e1e894a3,9f7c660e-d6d6-4ec7-be77-f67b55b815d8,61,0.3,OK
other,,LARMOK,LARMOK,State,HVAC,Virtual Room,Virtual Room,PLAN 4,6a34234f-1269-4a68-a6c7-3513f6c5e5ff,03885008-bfd3-40b1-b622-41ca4e16368a,1.0,0.3,OK
other,,LB13.CGX40.LRH,LB13.CGX40.LRH,AlarmMinor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,9f4f875b-0e20-4418-9d6f-d15f3f6ee03f,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.CGX40.RLA,LB13.CGX40.RLA,AlarmMajor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,8f468a0d-faca-44e5-8bd1-12efd7a919db,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.CGX40.SLA,LB13.CGX40 Summalarm,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,8b53cf17-0965-425c-9cb1-f3ec34e95d77,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.DODZON,LB13.DODZON,State,HVAC,Virtual Room,Virtual Room,PLAN 4,cbbf64c9-dd37-4de4-8e2d-720581e80a1d,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.DRIFTOK,LB13.DRIFTOK,State,HVAC,Virtual Room,Virtual Room,PLAN 4,0593389c-82a4-4f89-8bcd-02274f8ca034,03885008-bfd3-40b1-b622-41ca4e16368a,1.0,0.3,OK
other,,LB13.FORFRYS,LB13.FORFRYS,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,464c3de8-c26d-43a5-9c1d-811b6eb1872a,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.FORFRYS2,LB13.FORFRYS2,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,6d3bf55e-6305-4009-affd-fa909b17d171,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.FV_SD,LB13.FV_SD,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,56f1a9ec-d064-4865-8dcb-9a93981bae0c,03885008-bfd3-40b1-b622-41ca4e16368a,1.0,0.3,OK
other,,LB13.GF40.PV,LB13.GF40 Mätvärde,Flow,SupplyAir,Virtual Room,Virtual Room,PLAN 4,3e6b9b9a-06e5-40f9-bdfe-476c9c174cdf,03885008-bfd3-40b1-b622-41ca4e16368a,1492.5,0.3,OK
other,,LB13.GF41.PV,LB13.GF41 Mätvärde,Flow,SupplyAir,Virtual Room,Virtual Room,PLAN 4,f1ad8119-1a9a-4b08-8741-a32e19a291da,03885008-bfd3-40b1-b622-41ca4e16368a,1489.0,0.3,OK
other,,LB13.GP20.GVHLA,LB13.GP20.GVHLA,AlarmMinor,SupplyAir,Virtual Room,Virtual Room,PLAN 4,8875851a-88d5-406d-8e35-829bee3354c9,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.4,OK
other,,LB13.GP20.PV,LB13.GP20 Mätvärde,Pressure,SupplyAir,Virtual Room,Virtual Room,PLAN 4,803c5462-334c-47c4-b53f-1654582febf2,03885008-bfd3-40b1-b622-41ca4e16368a,24.2,0.3,OK
other,,LB13.GP40.BA,LB13.GP40.BA,CapabilityTypeSetpoint,SupplyAir,Virtual Room,Virtual Room,PLAN 4,3c666ba7-b57a-45f3-8479-d4378b26b1ca,03885008-bfd3-40b1-b622-41ca4e16368a,241.5,0.3,OK
other,,LB13.GP40.GBVLA,LB13.GP40.GBVLA,AlarmMinor,SupplyAir,Virtual Room,Virtual Room,PLAN 4,dfbf1cec-b2c9-43fe-9922-8294cc7ab9e4,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.GP40.GLVLA,LB13.GP40.GLVLA,AlarmMinor,SupplyAir,Virtual Room,Virtual Room,PLAN 4,eaf022de-290e-49bb-a3d3-10787afda05e,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.GP40.PV,LB13.GP40 Mätvärde,Pressure,SupplyAir,Virtual Room,Virtual Room,PLAN 4,dbc2ea92-f7ff-4d6f-aa9c-c512812dfc09,03885008-bfd3-40b1-b622-41ca4e16368a,242.0,0.3,OK
other,,LB13.GQ41.PV,LB13.GQ41 Mätvärde,CO2,SupplyAir,Virtual Room,Virtual Room,PLAN 4,85ea4c97-bd7b-44cb-9a2d-5426d0bec357,03885008-bfd3-40b1-b622-41ca4e16368a,431.4,0.3,OK
other,,LB13.GQ60.PV,LB13.GQ60 Mätvärde,CO2,ExhaustAir,Virtual Room,Virtual Room,PLAN 4,d19c1c2b-c801-471d-b793-3f10d78adcb7,03885008-bfd3-40b1-b622-41ca4e16368a,467.5,0.3,OK
other,,LB13.GT10.LA,LB13.GT10 Larm,AlarmMinor,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,a4b7602b-7447-4613-b896-e20b1271d99d,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.GT10.PV,LB13.GT10 Mätvärde,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,5c51ca86-a4b2-4d8c-8acd-ebb84ccc9012,03885008-bfd3-40b1-b622-41ca4e16368a,17.7,0.3,OK
other,,LB13.GT20.LA,LB13.GT20 Larm,AlarmMinor,ExtractAir,Virtual Room,Virtual Room,PLAN 4,b82d7c6a-e35e-4588-bc54-4a2298ebe328,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.GT20.PV,LB13.GT20 Mätvärde,Temperature,ExtractAir,Virtual Room,Virtual Room,PLAN 4,b44cd23f-a487-4199-8798-be8a2b621577,03885008-bfd3-40b1-b622-41ca4e16368a,17.4,0.3,OK
other,,LB13.GT40.GBV,LB13.GT40.GBV,CapabilityTypeLimit,SupplyAir,Virtual Room,Virtual Room,PLAN 4,b7fffc97-69bb-41da-af6e-a788f685a3af,03885008-bfd3-40b1-b622-41ca4e16368a,5.0,0.3,OK
other,,LB13.GT40.GBVLA,LB13.GT40.GBVLA,AlarmMinor,SupplyAir,Virtual Room,Virtual Room,PLAN 4,1a73584b-0f3d-421f-b365-b5b6191b74b0,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.4,OK
other,,LB13.GT40.GMA,LB13.GT40.GMA,CapabilityTypeLimit,SupplyAir,Virtual Room,Virtual Room,PLAN 4,d8898615-e6e2-4d58-9dc7-a1678d8c67b9,03885008-bfd3-40b1-b622-41ca4e16368a,20.0,0.3,OK
other,,LB13.GT40.GMI,LB13.GT40.GMI,CapabilityTypeLimit,SupplyAir,Virtual Room,Virtual Room,PLAN 4,67a466b1-eadf-40bd-a627-b9e84d55b5d6,03885008-bfd3-40b1-b622-41ca4e16368a,14.0,0.4,OK
other,,LB13.GT40.LA,LB13.GT40 Larm,AlarmMinor,SupplyAir,Virtual Room,Virtual Room,PLAN 4,1ed8c851-622d-4c80-9202-d59a030f3fc2,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.4,OK
other,,LB13.GT40.PV,LB13.GT40 Mätvärde,Temperature,SupplyAir,Virtual Room,Virtual Room,PLAN 4,44723485-8d1b-40fd-ac2f-d980ac54c283,03885008-bfd3-40b1-b622-41ca4e16368a,15.1,0.3,OK
other,,LB13.GT50.BVA,LB13.GT50.BVA,CapabilityTypeSetpoint,IndoorAir,Virtual Room,Virtual Room,PLAN 4,533dea47-0f23-4575-a6ad-cbd0478397c3,03885008-bfd3-40b1-b622-41ca4e16368a,22.0,0.3,OK
other,,LB13.GT50.GBV,LB13.GT50.GBV,CapabilityTypeLimit,IndoorAir,Virtual Room,Virtual Room,PLAN 4,13c1bf85-7461-4cee-92bd-3ecb93ceadb5,03885008-bfd3-40b1-b622-41ca4e16368a,3.0,0.4,OK
other,,LB13.GT50.GBVLA,LB13.GT50.GBVLA,AlarmMinor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,0c8ee134-0de4-48a2-bb19-667b35216069,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.4,OK
other,,LB13.GT50.LA,LB13.GT50 Larm,AlarmMinor,IndoorAir,Virtual Room,Virtual Room,PLAN 4,4a3c01a2-027f-4516-872f-40ceb03bef20,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.GT50.PV,LB13.GT50 Mätvärde,Temperature,IndoorAir,Virtual Room,Virtual Room,PLAN 4,7e32a01e-3270-424e-a9e3-27ffeaefa25a,03885008-bfd3-40b1-b622-41ca4e16368a,23.0,0.3,OK
other,,LB13.GT60.PV,LB13.GT60 Mätvärde,Temperature,ExhaustAir,Virtual Room,Virtual Room,PLAN 4,dbdf577d-17bf-42e9-88ec-dfe3bceff99d,03885008-bfd3-40b1-b622-41ca4e16368a,23.7,0.3,OK
other,,LB13.GT80.BV,LB13.GT80 Börvärde,CapabilityTypeSetpoint,SupplyAir,Virtual Room,Virtual Room,PLAN 4,9d1e2c8a-909a-4e74-b120-7220618e2bac,03885008-bfd3-40b1-b622-41ca4e16368a,15.0,0.3,OK
other,,LB13.GT80.GL,LB13.GT80.GL,CapabilityTypeLimit,SupplyAir,Virtual Room,Virtual Room,PLAN 4,b79f0132-1979-4217-8044-c3203d94c6ac,03885008-bfd3-40b1-b622-41ca4e16368a,11.0,0.3,OK
other,,LB13.GT80.GLL,LB13.GT80.GLL,CapabilityTypeLimit,SupplyAir,Virtual Room,Virtual Room,PLAN 4,7d9f3a3e-6663-4097-9ebc-4b67170b0e98,03885008-bfd3-40b1-b622-41ca4e16368a,7.0,0.3,OK
other,,LB13.GT80.LA,LB13.GT80 Larm,AlarmMinor,SupplyAir,Virtual Room,Virtual Room,PLAN 4,4808184c-9f19-4fdc-93bc-e2fa16a19bdc,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.4,OK
other,,LB13.GT80.LVLA,LB13.GT80.LVLA,AlarmMinor,SupplyAir,Virtual Room,Virtual Room,PLAN 4,718f4b0d-919c-4b1b-a594-42fe799b91c2,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.4,OK
other,,LB13.GT80.PV,LB13.GT80 Mätvärde,Temperature,SupplyAir,Virtual Room,Virtual Room,PLAN 4,118c1fac-3264-4d02-826d-27f438045821,03885008-bfd3-40b1-b622-41ca4e16368a,18.3,0.3,OK
other,,LB13.GTx0.BVA,LB13.GTx0.BVA,CapabilityTypeSetpoint,SupplyAir,Virtual Room,Virtual Room,PLAN 4,cf44cb8a-9581-4248-893f-80dea8745b5d,03885008-bfd3-40b1-b622-41ca4e16368a,15.3,0.3,OK
other,,LB13.GTx0.DI,LB13.GTx0 Driftindikering,State,HVAC,Virtual Room,Virtual Room,PLAN 4,c070e98a-d6c5-4630-bc4c-3ff88191283c,03885008-bfd3-40b1-b622-41ca4e16368a,1.0,0.3,OK
other,,LB13.GTx0.KYLA.DI,LB13.GTx0.KYLA Driftindikering,State,Cooling,Virtual Room,Virtual Room,PLAN 4,f578a2fd-b412-476f-8e53-b423933399e2,03885008-bfd3-40b1-b622-41ca4e16368a,1.0,0.3,OK
other,,LB13.GTx0.PVA,LB13.GTx0.PVA,Temperature,SupplyAir,Virtual Room,Virtual Room,PLAN 4,5a13cd2e-ed62-448a-af9e-96c077dd204a,03885008-bfd3-40b1-b622-41ca4e16368a,15.1,0.3,OK
other,,LB13.GTx0.VARME.DI,LB13.GTx0.VARME Driftindikering,State,Heating,Virtual Room,Virtual Room,PLAN 4,fe82345c-3ff0-40fc-ac47-207a1207b439,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.4,OK
other,,LB13.GTx0.VAV.DI,LB13.GTx0.VAV Driftindikering,State,HeatRecovery,Virtual Room,Virtual Room,PLAN 4,3a8084e8-a93d-4530-a380-c7de45a730ea,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.INAKT,LB13.INAKT,State,HVAC,Virtual Room,Virtual Room,PLAN 4,fddd850c-1ac8-4f3c-8b59-bcd7797186e3,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.KYLATV,LB13.KYLATV,State,Cooling,Virtual Room,Virtual Room,PLAN 4,ef059061-42e7-40ab-a5e9-0373b1663eee,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.KYLREGLERING,LB13.KYLREGLERING,State,Cooling,Virtual Room,Virtual Room,PLAN 4,2e69cb39-730a-4491-bffb-bae3aa4af95d,03885008-bfd3-40b1-b622-41ca4e16368a,1.0,0.3,OK
other,,LB13.LARMOK,LB13.LARMOK,State,HVAC,Virtual Room,Virtual Room,PLAN 4,8363f01d-bd44-4c16-aeaf-095ac1468146,03885008-bfd3-40b1-b622-41ca4e16368a,1.0,0.3,OK
other,,LB13.MAXATERLUFT,LB13.MAXATERLUFT,State,ExtractAir,Virtual Room,Virtual Room,PLAN 4,f2c1ff99-b753-42b2-bc99-37b4e5e8e80a,03885008-bfd3-40b1-b622-41ca4e16368a,80.0,0.4,OK
other,,LB13.NATTK,LB13.NATTK,State,Cooling,Virtual Room,Virtual Room,PLAN 4,531d5cb8-be84-4145-b3cb-b71c43d67024,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.NB50.DI,LB13.NB50 Driftindikering,State,HVAC,Virtual Room,Virtual Room,PLAN 4,bb743986-af1a-441f-93cc-87a7b0cb9da0,03885008-bfd3-40b1-b622-41ca4e16368a,1.0,0.3,OK
other,,LB13.NB50.LA,LB13.NB50 Larm,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,5818af8a-6f7f-4632-aa8f-4cb486ca21bf,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.NKYLSTAC,LB13.NKYLSTAC,State,IndoorAir,Virtual Room,Virtual Room,PLAN 4,e0777ca9-ca20-4b67-b552-d2c09ec66f97,03885008-bfd3-40b1-b622-41ca4e16368a,21.0,0.3,OK
other,,LB13.NKYLSTOC,LB13.NKYLSTOC,State,IndoorAir,Virtual Room,Virtual Room,PLAN 4,2446cef4-1825-4fe9-a50a-79811b3a8f1a,03885008-bfd3-40b1-b622-41ca4e16368a,19.0,0.3,OK
other,,LB13.P20.DI,LB13.P20 Driftindikering,State,Heating,Virtual Room,Virtual Room,PLAN 4,46426be4-2368-4357-a06c-4bce69d29866,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.4,OK
other,,LB13.P20.LA,LB13.P20 Larm,AlarmMinor,Heating,Virtual Room,Virtual Room,PLAN 4,880a1e90-9789-4334-aa8b-86294a035834,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.P20.SD,LB13.P20 Styrsignal (digital),State,Heating,Virtual Room,Virtual Room,PLAN 4,174a10d8-d847-4a45-b5b1-0be93ee25226,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.P20.START,LB13.P20 Startkommando,State,Heating,Virtual Room,Virtual Room,PLAN 4,83e6809f-ff22-4628-8adc-2a2c70b0aa79,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.RRDI,LB13.RRDI,State,IndoorAir,Virtual Room,Virtual Room,PLAN 4,28ea16ec-f5cc-4fe2-8410-9a6e61e62237,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.S31.DI,LB13.S31 Driftindikering,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,e662a648-0ee0-4984-afba-63a256edaee2,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.S31.LA,LB13.S31 Larm,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,3d1898c4-46ce-4257-b7f9-6b9d0b47a8f5,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.ST10.SA,LB13.ST10 Styrsignal (analog),ValvePosition,SupplyAir,Virtual Room,Virtual Room,PLAN 4,32f581f2-54a3-49fa-aeda-e0bffd02d910,03885008-bfd3-40b1-b622-41ca4e16368a,100.0,0.3,OK
other,,LB13.ST60.BV,LB13.ST60 Börvärde,CapabilityTypeSetpoint,ExhaustAir,Virtual Room,Virtual Room,PLAN 4,6574b796-26b7-4f19-a680-928f0cd9bf26,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.4,OK
other,,LB13.ST60.SA,LB13.ST60 Styrsignal (analog),ValvePosition,ExhaustAir,Virtual Room,Virtual Room,PLAN 4,daf91fe5-4008-47d5-b8c7-4b51780dc521,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.4,OK
other,,LB13.STILLESTAND,LB13.STILLESTAND,State,HVAC,Virtual Room,Virtual Room,PLAN 4,7dc92c8a-2539-4a3a-a969-6469e1e244b3,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.SV20.SA,LB13.SV20 Styrsignal (analog),ValvePosition,Heating,Virtual Room,Virtual Room,PLAN 4,4848c1bd-2cd5-46b4-8a96-7ce35638c1d4,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.SV30.SA,LB13.SV30 Styrsignal (analog),ValvePosition,HeatRecovery,Virtual Room,Virtual Room,PLAN 4,fd2bf7c1-c7d4-4546-aa30-57bdd9046ed4,03885008-bfd3-40b1-b622-41ca4e16368a,13.2,0.3,OK
other,,LB13.SV50.SD,LB13.SV50 Styrsignal (digital),State,HVAC,Virtual Room,Virtual Room,PLAN 4,13ba9b18-ceb5-424d-a165-482ae585eeba,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.TF1.LA,LB13.TF1 Larm,AlarmMinor,HVAC,Virtual Room,Virtual Room,PLAN 4,0c56c863-efb1-4082-b820-71c3c9c32708,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.TF1.LASH,LB13.TF1.LASH,State,HVAC,Virtual Room,Virtual Room,PLAN 4,62bb8b8b-19a3-419b-b46f-ff98b4215289,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.TF1.SD,LB13.TF1 Styrsignal (digital),State,HVAC,Virtual Room,Virtual Room,PLAN 4,c0c45a6b-5be5-4811-a413-a241e5b7f881,03885008-bfd3-40b1-b622-41ca4e16368a,1.0,0.3,OK
other,,LB13.TF1.STARTT,LB13.TF1.STARTT,State,HVAC,Virtual Room,Virtual Room,PLAN 4,f26e3556-2105-4c40-b0d3-7d8f11f87dec,03885008-bfd3-40b1-b622-41ca4e16368a,1800.0,0.3,OK
other,,LB13.TIDKANAL,LB13.TIDKANAL,State,HVAC,Virtual Room,Virtual Room,PLAN 4,934eed57-da00-4da8-a96e-211ab505b093,03885008-bfd3-40b1-b622-41ca4e16368a,1.0,0.3,OK
other,,LB13.TRDI,LB13.TRDI,State,SupplyAir,Virtual Room,Virtual Room,PLAN 4,474e819a-99b0-4031-8ede-65a33e445fdd,03885008-bfd3-40b1-b622-41ca4e16368a,1.0,0.3,OK
other,,LB13.UPPSTA,LB13.UPPSTA,State,HVAC,Virtual Room,Virtual Room,PLAN 4,c8d5d304-823b-4232-9b06-44bc62c80adb,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.UTESTAC,LB13.UTESTAC,State,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,3a1d831f-3ed9-40b8-bceb-54fcacae6b50,03885008-bfd3-40b1-b622-41ca4e16368a,10.0,0.3,OK
other,,LB13.UV40.LA,LB13.UV40 Larm,AlarmMinor,Cooling,Virtual Room,Virtual Room,PLAN 4,dd84e88b-58d7-4619-b6a9-438d4aa89cda,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.UV40.SA,LB13.UV40 Styrsignal (analog),ValvePosition,Cooling,Virtual Room,Virtual Room,PLAN 4,637fc458-239f-4f56-9bf2-aa51951e7ad6,03885008-bfd3-40b1-b622-41ca4e16368a,57.6,0.3,OK
other,,LB13.VARMESEKVENS,LB13.VARMESEKVENS,State,Heating,Virtual Room,Virtual Room,PLAN 4,3d4bf815-a485-4d35-b6e3-b1c22f82e67a,03885008-bfd3-40b1-b622-41ca4e16368a,0.0,0.3,OK
other,,LB13.VV_KO,LB13.VV_KO,State,Heating,Virtual Room,Virtual Room,PLAN 4,8ae98a7a-cac7-4b62-b4d9-359fd77decd0,03885008-bfd3-40b1-b622-41ca4e16368a,50.0,0.3,OK
other,,LB13.VV_Proc,LB13.VV_Proc,State,Heating,Virtual Room,Virtual Room,PLAN 4,9b6538d4-c382-46c3-99fd-3b0f5b81d419,03885008-bfd3-40b1-b622-41ca4e16368a,50.0,0.4,OK
other,,Light,Light,Illuminance,IndoorAir,BUTIK,1014,PLAN 4,75b28b92-5cd5-41d6-9e88-baf1b61257e8,4002d779-fd74-4b6f-b03f-06f3d4d97b61,178.0,32348.3,ERROR
other,,Light,Light,Illuminance,IndoorAir,KONTOR,6065,PLAN 9,70e04903-31de-4f35-839b-134e8045d0cf,83a2a6df-e43c-4107-985f-4819e0a5201e,60,0.4,OK
other,,Light,Light,Illuminance,IndoorAir,BUTIK,2027,PLAN 5,887c39ad-283f-4e8f-ae23-1d25b7281dbb,168e46a2-7baf-4b04-8f31-be1f65be8db6,172.0,31721.4,ERROR
other,,Light,Light,Illuminance,IndoorAir,KONTOR,7013,PLAN 10,ea1fd889-e387-4cc8-889f-d6c3606925a4,eda2ce46-c171-4faf-95a3-91fa442894fa,5,222.9,WARNING
other,,Light,Light,Illuminance,IndoorAir,LoraLAB,,,e0078b2f-e45c-4793-8fe3-274de88b19ad,ac969c87-bac5-4b32-ad9c-50716557af03,6,222.9,ERROR
other,,Light,Light,Illuminance,IndoorAir,LoraLAB,,,aa626c5d-b15b-4179-b1b8-014f4ca5f4d9,e07be287-d0bb-41af-b1b9-a8c66f821492,0,0.4,OK
other,,Light,Light,Illuminance,IndoorAir,LoraLAB,,,3925f510-ad09-4318-a5c5-1005b5064adb,e9a7d407-b618-4f32-af36-c9ede67d9867,117,0.5,OK
other,,Light,Light,Illuminance,IndoorAir,ÖPPET KONTOR,7058,PLAN 10,0b4f1d06-c1c6-434d-b4c9-39dd819fb63e,adce9747-f72c-431d-8f8a-3fee5ec25db5,225,0.3,WARNING
other,,Light,Light,Illuminance,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,eacf1b52-0e30-4035-89b4-941838d077dc,d8f16080-21c7-477c-a3f9-e0980b17c237,189.0,9004.6,ERROR
other,,Light,Light,Illuminance,IndoorAir,LAGER,29,PLAN 3,1af47378-5664-46cd-8f54-aa503c8cad47,fc355fbf-9bb5-40e0-bee8-1ce27edc71d0,67.0,32957.0,ERROR
other,,Light,Light,Illuminance,IndoorAir,BUTIK,3016,PLAN 6,887df7ce-aad2-4ee3-832b-27481aafd5a3,207a2afb-8b1c-4385-b6ba-f967ca3fe659,0.0,31905.8,ERROR
other,,Light,Light,Illuminance,IndoorAir,BUTIK,1074,PLAN 4,299465f7-042f-4ccd-a87d-10a2514ec42c,e2e60aa2-4404-43aa-b786-38403567e888,552,1.1,WARNING
other,,Light,Light,Illuminance,IndoorAir,ÖPPET KONTOR,6014,PLAN 9,abfd811b-9c25-4f69-b90f-6a477facdd5b,8fd1be3d-e11b-41e5-885e-cbec1619b3da,225,0.7,OK
other,,Light,Light,Illuminance,IndoorAir,GÅNG,,PLAN 4,bbadd49d-9d8b-447c-9862-83d0bb1db0a7,c8ecd153-b78e-41ce-b8f8-2d7feb34a8c6,288,0.7,WARNING
other,,Light,Light,Illuminance,IndoorAir,FÖRRÅD,K1181,PLAN 2,fe968cb9-1e45-4cf4-8ede-1d99090f0003,aeb19a3c-aed4-496a-8601-91472c0fe2ba,0,0.4,OK
other,,Light,Light,Illuminance,IndoorAir,LAGER,K1037,PLAN 2,925555c8-57fa-459a-b417-8edec69c3bc8,7f6b6fe7-aca2-4372-ae99-91f4c24ae592,0,0.4,OK
other,,Light,Light,Illuminance,IndoorAir,BUTIK,2069,PLAN 5,57ea27be-3009-42a8-bdcb-599a86a0bc3d,7bd740bb-f23b-4a6f-941f-bc6e308bb436,22.0,18528.1,ERROR
other,,Light,Light,Illuminance,IndoorAir,BUTIK,1068,PLAN 4,5047619e-00e5-45ec-b076-50d7ae9fcfef,a7bed2e0-c965-4636-8f4f-4d751b4b9804,386,0.4,OK
other,,Light,Light,Illuminance,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,86da8b09-16a6-4caa-8fd6-663ee66501f8,9f7c660e-d6d6-4ec7-be77-f67b55b815d8,26,0.3,OK
other,,Mestro-219232-coldwater,Kallvatten Beredningskök Saluhall,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,0650f613-6cef-419f-ae48-35180087bc1f,0d2a1f35-d5ea-4fbc-8796-0925326830d6,0.016961,97.3,OK
other,,Mestro-219234-coldwater,Kallvatten Chipirron Yta 4.10,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,3632cae5-f38b-44bb-a904-3df8cfeb3b35,2ba2ab35-f667-412c-aa92-ad959556990e,0.012021,98.3,OK
other,,Mestro-219235-coldwater,Kallvatten Nordiska Blommor,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,6dc20b6d-e00f-4eb7-8f84-522b1cf1d479,b40c6ee9-4fc7-4e62-9006-2135e7431a64,0.0,102.3,WARNING
other,,Mestro-219240-electricity,Franzen kyl uc AS78,ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,15ae8dd4-30c4-4b9b-be96-729e5f82fa88,080a7906-1f7a-49a0-80dc-16b1e59396b4,5908.257,96.3,OK
other,,Mestro-219242-coldwater,Nödkyla VKA11:1/2,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,1929da79-4472-4996-9243-56959c718403,18b0d815-012b-4326-8b52-69f95f1f51f7,0.0,96.3,OK
other,,Mestro-219262-coldwater,Kallvatten fd Lejonet&Björnen,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,08a8005e-ad33-4163-b8d9-b83e45b75c3c,fe45b58b-cb56-4d48-81c3-8babe0ddf21d,0.0,98.3,OK
other,,Mestro-219264-coldwater,Kallvatten Nödkyla Frys saluhall,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,d52ee82d-72bc-4742-9dcc-4d44e832b571,338a4ce9-5c4c-4213-bae1-4e46446b4b3d,0.002002,96.3,OK
other,,Mestro-219266-coldwater,Kallvatten HEAT,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,709cae56-97a5-4662-9daf-f0471a44391f,ab4399ea-def9-4854-9076-0843cce8e65e,0.402677,98.3,OK
other,,Mestro-219286-electricity,410 Ink EL Ellevio historik,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,75d6f1f4-8e3e-4d5d-902b-1125cd7a777c,6c4f25d7-3ba8-4b4a-b37c-5cd9e8fb0897,0.0,96.3,OK
other,,Mestro-219287-coldwater,Kallvatten ROT fd Paradiset,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,e97722e0-bd93-4c5a-a05a-1bfb57598289,6932cd54-7a2a-442f-aaef-7d2f7d0da0af,0.0,100.3,OK
other,,Mestro-219289-coldwater,Kallvatten HG-yta 08 AG Kötthandel,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,eabb6b25-4794-419d-86fd-76d88b2bd022,1711e0f4-794f-42a1-bbf0-36571a1c81cb,0.009305,96.3,OK
other,,Mestro-219291-coldwater,Kallvatten HG-yta 10 Melanders fisk,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,fa5c8b19-c47d-4f41-a3cf-094da649a3ad,e31c1053-6174-449d-b1cd-016676f03b4c,0.318681,98.3,OK
other,,Mestro-219293-heating-energy,KM02 Saluhall,EnergyTotal,Heating,Virtual Room,Virtual Room,PLAN 4,68fad7b9-6bdf-4fbf-b3bf-82a2838bf704,8a1b9a63-3383-4ef2-87ca-3f2c587a8dae,11070.848,100.3,OK
other,,Mestro-219293-heating-volume,KM02 Saluhall,Volume,Heating,Virtual Room,Virtual Room,PLAN 4,939a9f41-3471-4929-82a6-e2921b155f66,8a1b9a63-3383-4ef2-87ca-3f2c587a8dae,1.5747,100.3,OK
other,,Mestro-219294-coldwater,Kallvatten HG-yta 07 NK Bröd,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,fef3fa2a-edc2-4b91-a1d4-f7ffd773856d,dc32f1dc-9507-47fb-ad53-ac409ca5f0eb,0.006,99.3,OK
other,,Mestro-219307-cooling-energy,KB1 saluhall,EnergyTotal,Cooling,Virtual Room,Virtual Room,PLAN 4,a2a94cbf-42e7-4d10-89d4-148fd2195b55,6c1f2fd7-ebf7-4999-9fc4-5d453c1f7689,68430.812,96.3,OK
other,,Mestro-219307-cooling-volume,KB1 saluhall,Volume,Cooling,Virtual Room,Virtual Room,PLAN 4,483165ce-ec7d-48f3-afbf-8d7e2dd8b214,6c1f2fd7-ebf7-4999-9fc4-5d453c1f7689,10.106113,96.3,OK
other,,Mestro-219312-cooling-energy,KB11 Kyldiskar Saluhall KB,EnergyTotal,Cooling,Virtual Room,Virtual Room,PLAN 4,0fc97d09-ecfd-40c8-91c8-ccaa218d99e5,96c7117f-bf7c-4c7d-a538-c4862417970d,39486.606999999996,100.3,OK
other,,Mestro-219312-cooling-volume,KB11 Kyldiskar Saluhall KB,Volume,Cooling,Virtual Room,Virtual Room,PLAN 4,dee8b6ef-26e6-48de-8be1-940e54c8a281,96c7117f-bf7c-4c7d-a538-c4862417970d,8.560598,98.3,OK
other,,Mestro-219347-coldwater,Kallvatten Espresso house,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,bfc24416-4c2f-4121-ade0-43f78da93bce,9795ac6e-32e8-44db-9eba-25e99d081b87,0.0,96.3,OK
other,,Mestro-219354-heating-energy,Återvinning VKA3,EnergyTotal,Heating,Virtual Room,Virtual Room,PLAN 4,80ac2def-3f08-4412-a690-02965f491fba,50848551-4125-4c1f-a24e-07a86e1c8f9a,0.0,96.3,OK
other,,Mestro-219354-heating-volume,Återvinning VKA3,Volume,Heating,Virtual Room,Virtual Room,PLAN 4,97f3aa46-89a1-4805-9960-881840a281d9,50848551-4125-4c1f-a24e-07a86e1c8f9a,0.183911,96.3,OK
other,,Mestro-219386-hotwater,Varmvatten Espresso house,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,01369c2b-e577-4761-a698-f5266f6714c3,944954cf-2b95-4ab3-b16d-07d749349080,0.0,97.3,OK
other,,Mestro-219396-hotwater,Varmvatten Franze'n beredning,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,419afbaa-1f12-4d20-bc13-147c1ebaa240,cbc21b54-db2b-42bc-9a1b-8d098573a5eb,0.0,101.3,WARNING
other,,Mestro-219397-cooling-energy,Positano KB,EnergyTotal,Cooling,Virtual Room,Virtual Room,PLAN 4,872b7b89-6570-4008-afb6-7f46e276e72f,39e9f16c-3151-47f7-8a63-5b3682fe957a,1000.0,100.3,OK
other,,Mestro-219397-cooling-volume,Positano KB,Volume,Cooling,Virtual Room,Virtual Room,PLAN 4,91ef37ca-c208-4425-95b7-057a722ae659,39e9f16c-3151-47f7-8a63-5b3682fe957a,0.025784,98.3,OK
other,,Mestro-219398-hotwater,Varmvatten Franska Cafe',Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,66b7785e-f7b9-4a2c-8057-c59871ae3af5,e5184e85-5b53-4da7-8210-39805124fff4,0.013,103.3,WARNING
other,,Mestro-219399-hotwater,Varmvatten Androuet Ost,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,bcdb1ad9-40c7-47db-af04-9e424e66a18e,31f04fa6-2612-4f20-918f-187766e888fe,0.002012,98.3,OK
other,,Mestro-219401-hotwater,Varmvatten Franze'n Restaurang,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,8f07053d-ff80-4b41-9513-bbbc320d6fd8,b874eb2e-b387-4fce-8e00-89b3ffcb4512,0.914569,96.3,OK
other,,Mestro-219402-hotwater,Varmvatten fd Cafe' Entre',Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,08f0eab2-5418-4090-b0f5-2875b1c7ca99,6a1abfa6-c339-483d-aca5-8727d54a1273,0.0,101.3,WARNING
other,,Mestro-219407-hotwater,VVC Chipiron Yta 4.10,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,fe0ead8d-76c1-4df8-bddb-7821c5694762,fee3bfdd-f5a0-4e4e-aa58-fed886eae6f8,0.079197,96.3,OK
other,,Mestro-219408-hotwater,Varmvatten beredningskök Saluhall,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,bc154410-fa39-497a-bff4-8137c1e7c4af,23dbfb9d-1983-42ec-ae59-fd40aad8f7ad,0.076041,96.3,OK
other,,Mestro-219410-hotwater,Varmvatten Haga Cafe',Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,af324fba-f409-4a0b-83a9-bc0e641186e9,5a4e858b-7474-4e32-a38e-a29bd31b0928,0.016,96.3,OK
other,,Mestro-219411-hotwater,Varmvatten HG-yta 07 NK Bröd,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,eac10b2f-4f40-4e3e-b9c3-ce388217833e,6c8c7d0f-1510-478c-b959-ea726f95e739,0.0,99.3,OK
other,,Mestro-219459-hotwater,Varmvatten Olja&Oliv,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,96f9e775-c657-4412-89e9-80fa1a365518,9ab3a081-0240-4b93-a89d-212cefe702cd,0.0,96.3,OK
other,,Mestro-219461-hotwater,Varmvatten HEAT,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,071113e1-33b9-42ea-a2f8-f4b9c631e16c,6ed12f5d-fb34-44da-8409-382d7fbe0971,0.0,104.3,OK
other,,Mestro-219470-heating-energy,410 Fjärrvärme Exergi,EnergyTotal,Heating,Virtual Room,Virtual Room,PLAN 4,9d6395e3-240a-4b60-ba63-64bad4f74ab6,18cbadae-00a4-46d9-b306-acf891edf003,0.0,98.3,OK
other,,Mestro-219470-heating-volume,410 Fjärrvärme Exergi,Volume,Heating,Virtual Room,Virtual Room,PLAN 4,54bffcb7-e1c4-427d-9a1a-9a9975baf4c7,18cbadae-00a4-46d9-b306-acf891edf003,0.0,105.3,OK
other,,Mestro-219472-coldwater,Kallvatten ismaskin Positano,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,3429d2b5-5aab-47f1-a1b7-cf7d9456292a,681e7d22-543a-46c5-a93b-72520c24cf7a,0.007,100.3,WARNING
other,,Mestro-219513-hotwater,Varmvatten HG-yta 08 AG Kötthandel,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,70477543-0acf-4090-a245-3463ba90d848,ec35dc26-159a-4350-872b-7724670cbbce,0.029197,96.3,OK
other,,Mestro-219515-hotwater,Varmvatten ROT fd Dr Mat,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,8d7ed9ca-6553-4fd7-aae2-bed214f8ab8d,1de63a93-894e-44f1-a9f9-35e73f775353,0.074797,96.3,OK
other,,Mestro-219516-hotwater,Varmvatten ROT fd Paradiset,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,6942ddd8-5506-4851-a4fa-031ceee52238,f1006610-af79-47e1-a9b7-13bfe8f30afe,3.8e-05,96.3,OK
other,,Mestro-219522-hotwater,Varmvatten Panini(fdColorfield),Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,4f35732e-9b66-4ede-b708-d428b81f2d8e,1f4a8397-c920-47db-9edc-20f1b2feb7bc,0.0,102.3,WARNING
other,,Mestro-219523-hotwater,Varmvatten Nordiska Blommor,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,beda5760-f4fa-4138-a610-a21fd49eb05d,48d20881-4608-41ad-a75f-874a917b5d2e,0.001,99.3,OK
other,,Mestro-219524-hotwater,Varmvatten fd Lejonet&Björnen,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,ab51c31e-81de-430a-8ec8-4724664e9427,5d6a198c-abfb-4ab9-a4d5-06a5dec894d0,0.0,96.3,OK
other,,Mestro-219527-cooling-energy,410 KB1 Utg,EnergyTotal,Cooling,Virtual Room,Virtual Room,PLAN 4,416e238f-33cc-49f0-be16-7d8d636054ad,d8e6127e-596b-4856-9b98-43dc618e5013,200000.0,108.3,WARNING
other,,Mestro-219527-cooling-volume,410 KB1 Utg,Volume,Cooling,Virtual Room,Virtual Room,PLAN 4,39d9f912-1eac-429a-9f00-95f2e1bb5562,d8e6127e-596b-4856-9b98-43dc618e5013,85.269799,106.3,WARNING
other,,Mestro-219531-cooling-energy,410 FF203,EnergyTotal,Cooling,Virtual Room,Virtual Room,PLAN 4,92d892e2-93be-41c6-8bfe-30b12a5eeaa2,705a2247-8dd2-4031-8970-b3d7223ba7b3,0.0,96.3,OK
other,,Mestro-219531-cooling-volume,410 FF203,Volume,Cooling,Virtual Room,Virtual Room,PLAN 4,e878eb54-18df-4dcc-a6b4-6f369165b45e,705a2247-8dd2-4031-8970-b3d7223ba7b3,0.0,96.3,OK
