family,system,littera,popularName,quantityKind,placement,room_name,room_littera,storey,sensor_id,parent_device_id,latest_value,age_hours_at_probe,edgeStatus
other,,Mestro-219536-hotwater,Varmvatten HG-yta 10 Melanders Fisk,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,a3951068-a7c2-4b63-99db-4987ff9db1a1,3e15cc33-1ba3-436c-ad18-c54414608ca7,0.222739,96.3,OK
other,,Mestro-219577-heating-energy,Main meter - 410 Fjärrvärme piigab,EnergyTotal,DistrictHeatingFlow,Virtual Room,Virtual Room,PLAN 4,785c64a7-7c43-406b-8742-5a2e067f69a9,00652bdd-99ed-4c1b-a307-533d8f394e82,0.0,97.3,OK
other,,Mestro-219577-heating-volume,Main meter - 410 Fjärrvärme piigab,Volume,DistrictHeatingFlow,Virtual Room,Virtual Room,PLAN 4,3c44ea22-db64-4bde-8498-7f4907bdf681,00652bdd-99ed-4c1b-a307-533d8f394e82,0.0,101.3,WARNING
other,,Mestro-219629-coldwater,Kallvatten NK Konfektyr,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,3709ec28-550c-42de-9194-61e508785be5,6182637a-919c-4ff4-9357-cb03c7ef2a5b,0.0,684.3,ERROR
other,,Mestro-219635-coldwater,Kallvatten Art Cafe',Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,2a3134d6-2ea0-419b-bdd1-3cf07493b8c2,f01a14e4-aa4b-40ad-bbe1-91417b536bf3,0.029987,100.3,OK
other,,Mestro-219655-cooling-energy,410 FF1001,EnergyTotal,Cooling,Virtual Room,Virtual Room,PLAN 4,55553e03-236d-49b6-8dee-8d26c9b4f3f3,16d8ebd6-6615-4823-a494-70f944938c4c,0.0,100.3,OK
other,,Mestro-219655-cooling-volume,410 FF1001,Volume,Cooling,Virtual Room,Virtual Room,PLAN 4,3ed1820f-b8f9-4412-a3f5-913229449965,16d8ebd6-6615-4823-a494-70f944938c4c,0.0,100.3,WARNING
other,,Mestro-219657-coldwater,Kallvatten fd Cafe' Entre',Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,d43fd7f6-f819-4bec-9a15-5c74ac689cc9,e8e50f46-2560-40b9-8265-99bd616e85fa,0.0,101.3,WARNING
other,,Mestro-219660-hotwater,VVC beredningskök Saluhall,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,ab4c3735-2498-4507-b420-ed801cb1a08b,282c9809-e519-4407-99a3-af896e95ea61,0.073039,96.3,WARNING
other,,Mestro-219662-coldwater,Kallvatten Haga Cafe',Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,995fbe24-6ac4-4371-98a7-20f14e4f143c,04a3658b-1d53-41ac-8966-68ca666fc835,0.018324,98.3,OK
other,,Mestro-219663-hotwater,Varmvatten NK Korv&Glass,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,09a3399a-18ce-4cdd-a006-ceba436242cd,f662b10f-693b-48ca-a779-892a5b81f03f,0.015639,96.3,OK
other,,Mestro-219669-hotwater,Varmvatten Art Cafe',Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,f22832be-6a79-49ed-80a2-603c15357576,b395664f-f802-4eae-ab95-52cf2a175912,0.001,96.3,OK
other,,Mestro-219670-coldwater,Kallvatten Kyltorn Påfyllning avstängd (den i skorstenen),Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,2f88ce5f-1282-42ec-9f8e-da11c02c2384,27565158-05d7-44a6-9e5f-870f30efcdb4,0.0,96.3,OK
other,,Mestro-219671-hotwater,Varmvatten NK Konfektyr,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,520d4ee2-9806-4b89-b5c1-847eda8907e2,92379308-46ff-4bd7-be01-3cf3facb2b5a,0.0,99.3,OK
other,,Mestro-219675-coldwater,Kallvatten Kyltorn påfyllning,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,cb0f70af-ae13-4027-bfdc-568cde5afee9,948470df-ce4c-490b-bd28-78166f60da81,0.0,101.3,WARNING
other,,Mestro-219744-coldwater,Kallvatten NK Korv&Glass,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,acd6fb71-b067-4144-bd9a-c6699d0604b4,5e6a9a65-388e-4b61-9af3-93c710063345,0.027906,96.3,OK
other,,Mestro-219757-electricity,EB14 Saluhall,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,f2ad719f-af3a-4f91-be9c-be71847ef837,28342a09-09b0-423a-a207-03ced082c176,50.113,99.3,OK
other,,Mestro-219760-cooling-energy,NK Konfektyr KB,EnergyTotal,Cooling,Virtual Room,Virtual Room,PLAN 4,1cb3d069-84c8-4d9a-98bb-df8a5ff7f261,0672c534-e181-4784-b822-f5ee9366377f,1068.057,96.3,OK
other,,Mestro-219760-cooling-volume,NK Konfektyr KB,Volume,Cooling,Virtual Room,Virtual Room,PLAN 4,540f2b89-973f-4d57-8da4-f8676b307dbc,0672c534-e181-4784-b822-f5ee9366377f,0.0,96.3,OK
other,,Mestro-219773-coldwater,Kallvatten Panini (fdColorfield),Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,1ec7ed8a-cd6d-4e2b-8371-bdbb7b933c5f,f097770d-fbd5-4585-9c01-c6df08c7c062,0.04991,96.3,OK
other,,Mestro-219844-coldwater,Androuet Ost,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,a6302b39-e85d-4f7a-88f2-dee23c30d581,c7d67649-9ab9-404b-a04e-f046b5160081,0.001,96.3,OK
other,,Mestro-219845-coldwater,Kallvatten Olja&Oliv,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,afe70ea9-99c4-4fac-9099-158f7d4167aa,2129175a-8505-4cc4-8252-34b0b3ac881c,0.0,99.3,OK
other,,Mestro-219848-coldwater,Kallvatten Franska Banken Nödkyla,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,86bb4a29-9f88-4557-a1e9-4943230b24dd,72a37134-84a9-42b5-89ff-714e2937bd35,0.0,98.3,OK
other,,Mestro-219850-coldwater,Kallvatten ROT fd Dr Mat,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,b4dac41e-854a-4caf-afad-d25d1748fade,c25b3309-ac75-4556-947e-c513164dbc6e,0.019197,96.3,OK
other,,Mestro-219860-coldwater,Kallvatten Nödkyla VKA12,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,b5bca807-73f0-4ba1-8fa3-9c5709ce73d5,41b26183-79a1-41c8-a0b9-d364131ec03e,0.0,96.3,OK
other,,Mestro-219862-hotwater,Varmvatten Positano,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,ec65bcb1-7d97-4cca-9c50-c74e47c85413,23c73102-cddb-43d0-9a6b-797f405a3630,0.019304,96.3,OK
other,,Mestro-219865-cooling-energy,KB1 VKA12,EnergyTotal,Cooling,Virtual Room,Virtual Room,PLAN 4,7bcb9156-e3b4-4748-9300-536bb3ec0dd4,3d38ab95-6d14-48bc-8ae6-5404d1c11280,15036.324999999999,98.3,OK
other,,Mestro-219865-cooling-volume,KB1 VKA12,Volume,Cooling,Virtual Room,Virtual Room,PLAN 4,e664661c-abc7-4ecb-bcb8-8fb9d095d8ff,3d38ab95-6d14-48bc-8ae6-5404d1c11280,2.344209,96.3,OK
other,,Mestro-219869-coldwater,Kallvatten Franze'n Restaurang,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,2a541fe3-e70f-41d8-8311-fbede0320877,cc2f2486-d3b0-4643-8ae3-735245f03334,0.2595,103.3,WARNING
other,,Mestro-219879-hotwater,VV Chipiron Yta 4.10,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,b397d806-22c0-4fc0-b5b9-9b2db17c5908,0763ecb8-60b1-47cc-a23a-12e2a6a57e2f,0.09052,102.3,WARNING
other,,Mestro-219888-coldwater,Kallvatten Franzén,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,1b3011fd-5bca-42e5-980a-d2e38f312310,51c57050-360b-47ea-8948-d6704a81435c,0.0,96.3,OK
other,,Mestro-219889-coldwater,Franska Cafe',Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,2db8b383-c216-4e46-afee-e155e5841f15,e89c8df5-11ec-4f0a-a914-bc516ace6104,0.045049,96.3,OK
other,,Mestro-219890-coldwater,Kallvatten Positano,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,9bc186b4-b476-4b2c-abe5-bdf728f4690e,1a2ae08b-8c7a-46c7-b1b6-a04d094af2c4,0.032403,96.3,OK
other,,Mestro-219892-electricity,AS77 Saluhallen,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,fadfab75-af3c-437a-8400-c24f3df816d2,7614c094-7e8a-4bfb-a860-1b880e275c73,189.92999999999998,97.3,OK
other,,Mestro-219893-electricity,AS72:2,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,423fdc68-1828-449a-af68-2672b5a24042,8c87c111-b020-4df2-9295-4badc196cf4b,2507.655,99.3,OK
other,,Mestro-219895-cooling-energy,Cafe' Haga KB,EnergyTotal,Cooling,Virtual Room,Virtual Room,PLAN 4,6fb25b2b-3d13-4651-9ed9-52fd9675dfcb,437130d4-e85a-42a5-83ad-b2abd83fe276,1140.23,97.3,OK
other,,Mestro-219895-cooling-volume,Cafe' Haga KB,Volume,Cooling,Virtual Room,Virtual Room,PLAN 4,48700920-834a-4449-beb9-fde3debd506b,437130d4-e85a-42a5-83ad-b2abd83fe276,0.201113,97.3,OK
other,,Mestro-219917-electricity,Kyl UC,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,f4573d26-8ebf-47ec-b2be-3f350245f9ae,c606b6d4-4c1d-451f-933f-836b7a4d54ad,346136.63,96.3,OK
other,,Mestro-228336-electricity,AS34 Saluhall,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,12c28703-cfa4-4818-8da3-9b50778d96b5,1b0a9b57-9a95-4898-a86b-cf89354d65cf,3007.9289999999996,96.3,OK
other,,Mestro-228342-electricity,Kyl VKA3,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,efe36992-7dbb-439d-b1d9-f9825247e559,8b8a981b-6bb2-4f77-9d5b-12af70942d19,64981.25400000001,101.3,OK
other,,Mestro-228343-electricity,Kyltorn EL,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,af7a17fb-b23c-4475-b933-ff7cc423f46b,da621b64-b020-43cf-9c20-d8dd1146d95f,5639.831,98.3,OK
other,,Mestro-228344-electricity,Kyl VKA4,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,b0a108fd-ceff-453e-8991-95a1f054e2c9,a4f2db6c-5fb0-4960-9024-1867973ae766,4007.479,101.3,WARNING
other,,Mestro-228346-electricity,KYL VKA1,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,6a41ed14-40d8-4d7f-8205-25cdc183ac43,58908b9e-02d5-4527-96ed-28814c2f6217,112565.082,96.3,OK
other,,Mestro-228347-electricity,Kyl VKA2,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,c4f57fc6-fc64-4e22-b852-4206f9797ea7,d82b08c7-58e6-4c8b-9989-a99774f2a078,101843.565,96.3,OK
other,,Mestro-263068-hotwater,Virtuella Varmvatten Beredningskök Saluhallen,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,aeb380ed-9383-421b-a280-cc50022637f1,6d25e512-ccc8-4d4e-b57f-4df6727a0bc6,-0.002,98.3,OK
other,,Mestro-265885-electricity,410 A Kontor (virtuell),ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,13aa22bc-90fc-4988-9372-0128f6ec3d60,8d463276-0444-476f-a71f-1f98d990d744,73536.644,98.3,OK
other,,Mestro-265886-electricity,410 A Storförbrukare EL(virtuell),ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,b007b078-a476-4831-9a69-62dec12ba2b7,efffee65-e5cf-437e-9434-0bb1c2d8643b,146293.883,97.3,OK
other,,Mestro-265895-electricity,410 A Övrigt V-Hus fakt(virtuell),ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,664c507b-2af6-45c9-a249-229207fd690f,0574cde8-111d-4ce5-951b-b0bc6b9955e7,9496.032,96.3,OK
other,,Mestro-265896-electricity,410 A Ofakturerat(Virtuell),ActiveEnergyTotal,ElectricalGridTenant,Virtual Room,Virtual Room,PLAN 4,7788b8b7-ece0-4f3b-85f3-68630b2208a8,beba521f-a9c0-4e78-8dc1-10b3a46de807,42121.00199999999,96.3,OK
other,,Mestro-265902-electricity,410 A Avdelningsel (virtuell),ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,88c2e661-1f11-4a1f-bd1b-17d2f3bcdd87,4bee4ab7-de24-45d8-a579-ebe51fbe121b,214818.734,96.3,OK
other,,Mestro-266000-electricity,Main meter - 410 Fastighet EL(Virtuell),ActiveEnergyTotal,ElectricalGridIntake,Virtual Room,Virtual Room,PLAN 4,85d264c6-75e5-486b-871f-58681ed5a398,d17040b4-fd31-4e34-aa73-44985d699ce8,-32787.734,96.3,OK
other,,Mestro-266006-cooling-energy,Virtuell Producerad Kyla FA,EnergyTotal,Cooling,Virtual Room,Virtual Room,PLAN 4,62058317-58d7-40e3-9d66-87dadbb383a6,67d3e8b2-e7c3-48dc-aeb6-e2b4a19d2d2f,882416.1599999999,98.3,OK
other,,Mestro-266006-cooling-volume,Virtuell Producerad Kyla FA,Volume,Cooling,Virtual Room,Virtual Room,PLAN 4,a996eb7d-c1aa-4eb1-ac4b-0950d0b402c3,67d3e8b2-e7c3-48dc-aeb6-e2b4a19d2d2f,181.083408,98.3,OK
other,,Mestro-266597-cooling-energy,Virtuell Kyla verksamhet,EnergyTotal,Cooling,Virtual Room,Virtual Room,PLAN 4,5af96ab8-5559-4592-93bf-58f7293b5ee7,59d58cb2-8a63-4c64-8282-8765616442f1,92651.15400000001,303.3,WARNING
other,,Mestro-266597-cooling-volume,Virtuell Kyla verksamhet,Volume,Cooling,Virtual Room,Virtual Room,PLAN 4,36d06373-2ce2-4d38-a39a-8e9128c60a41,59d58cb2-8a63-4c64-8282-8765616442f1,11.408582,303.3,WARNING
other,,Mestro-266636-cooling-energy,Virtuell Kyla Återvinning,EnergyTotal,Cooling,Virtual Room,Virtual Room,PLAN 4,b04e02ee-186e-4ed7-ab59-c1c44788032a,f9ce45ba-0870-43f8-85c1-cbfc6515609f,28.226,305.3,ERROR
other,,Mestro-266636-cooling-volume,Virtuell Kyla Återvinning,Volume,Cooling,Virtual Room,Virtual Room,PLAN 4,11e800e0-ca54-4421-82a3-576a0905b98e,f9ce45ba-0870-43f8-85c1-cbfc6515609f,0.002567,305.3,WARNING
other,,Mestro-297903-hotwater,NK3.VV01-VM41,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,c33a1e9e-20ad-4905-9c14-9c5b9d484f5f,6e74e11a-0eee-4a3b-b97e-72fab4abcd0b,1.722192,96.3,OK
other,,Mestro-322911-electricity,410 Solpanel 369394,ActiveEnergyTotal,ElectricalGridLocalProduction,Virtual Room,Virtual Room,PLAN 4,584af151-c24e-4422-90dd-134cb1976c66,838a7ee0-b61c-4e18-87a6-3938989dff25,132.0,102.3,OK
other,,Mestro-326692-coldwater,410 Ink Vatten (minus str frb),Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,a740032a-7247-42fe-95c2-620492ce24ca,1c274fcc-7889-4c5c-9204-d105ce4158c6,2.87861,702.3,ERROR
other,,Mestro-337405-electricity,410 STVC-T5,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,d5ba4ad9-0f6a-49f4-a17a-8d41fc200496,a561154c-bfa2-425e-95e5-a763c0cfd699,319978.967,96.3,OK
other,,Mestro-337406-electricity,410 STVC-T6,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,c3dc30c7-5256-4750-b224-266bee025d5a,80f43c11-7c12-4b4b-a21c-09e706e63fb8,157003.22,96.3,OK
other,,Mestro-337407-cooling-energy,410 FF65,EnergyTotal,Cooling,Virtual Room,Virtual Room,PLAN 4,ca167792-7679-4951-830d-4e9757488d9a,551f91cc-93f0-4a9b-8265-747f4e6d3a27,0.0,98.3,OK
other,,Mestro-337407-cooling-volume,410 FF65,Volume,Cooling,Virtual Room,Virtual Room,PLAN 4,6618584e-e111-4cef-bf81-d08122b9c3f7,551f91cc-93f0-4a9b-8265-747f4e6d3a27,0.0,98.3,OK
other,,Mestro-337408-electricity,410 STVC-NBB,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,7a917f8b-b204-4fb7-b88c-c757a29f7855,3e013d60-7d09-4055-acb4-237cd57c2ba6,84644.16799999999,96.3,OK
other,,Mestro-337736-cooling-energy,Main meter - 410 cooling_fejk_huvudnivå,EnergyTotal,DistrictCoolingFlow,Virtual Room,Virtual Room,PLAN 4,9a44dcb1-b27a-4000-8c27-ec7aa6ff7a87,eb8b7fa0-fbdf-4d71-90c2-b201d4f700af,0.0,96.3,OK
other,,Mestro-340111-coldwater,Virtuell Kallvatten Verksamhet,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,5521655b-134a-454a-85ba-f6ded281cdec,e136c8fe-481e-4dd6-acf1-53780ce0d0cf,1.56558,674.3,ERROR
other,,Mestro-349006-coldwater,Nödkyla Franska Banken,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,1f855420-cbe7-4d8c-86e6-a03988e84d98,5ef50585-1a16-4df0-81f5-0bc0fe038596,0.0,675.3,ERROR
other,,Mestro-366597-coldwater,Main meter - 410 Ink Vatten SVOA 3,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,60790146-1f73-444f-bac0-b1ea206d616e,5ab80229-44d7-4f35-9521-87f527a5094e,0.78037,102.3,WARNING
other,,Mestro-366598-coldwater,Main meter - 410 Ink Vatten SVOA 1,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,515f7ca4-2269-4360-b6e7-442b2fbed736,eae37748-f8b5-46c4-ad3b-077d981f774b,0.375576,107.3,OK
other,,Mestro-366599-coldwater,Main meter - 410 Ink Vatten SVOA 2,Volume,ColdWaterFlow,Virtual Room,Virtual Room,PLAN 4,e82de2e2-35ea-47f1-bb48-e42ba1893bd5,fe5d7c39-7fe2-4291-9071-b5f8c836c0a2,3.082638,96.3,OK
other,,Mestro-370232-electricity,TF Snickeri,ActiveEnergyTotal,ElectricalGridInternal,Virtual Room,Virtual Room,PLAN 4,f7f54f17-b0a9-4fff-aee5-398a608bbb9e,ca8b6d18-d2b4-4174-b96a-ae97f70afdb8,343.083,318.3,ERROR
other,,Mestro-406501-hotwater,Varmvatten Chipiron,Volume,HotWaterFlow,Virtual Room,Virtual Room,PLAN 4,4b3afc7c-5ae5-42b9-93e5-41f0d8cf2c13,fee6f8d4-0910-4e6c-824a-d1288df07ee1,-0.013203,305.3,WARNING
other,,,,Presence,IndoorAir,ENTRÈ ca 12 pl.,5002,PLAN 8,1a5fd5ec-c75a-4ad3-a4c8-22cfd26f9138,bb706329-fbd8-48e3-8038-03d8cf13ee27,0.0,1915.4,WARNING
other,,,,Temperature,IndoorAir,ENTRÈ ca 12 pl.,5002,PLAN 8,315436dd-14e7-4b54-9e5c-3f3afd4e1984,ff87de04-d084-4a79-bde5-d333c0466aaf,24.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,ENTRÈ ca 12 pl.,5002,PLAN 8,4ced8278-5bfe-46da-8cca-513cf558cd2d,bb706329-fbd8-48e3-8038-03d8cf13ee27,23.21,1913.4,ERROR
other,,,,Presence,IndoorAir,ENTRÈ ca 12 pl.,5002,PLAN 8,6b7c0c92-7ec8-4216-a6da-4246ebd50384,e859acfe-7835-4826-8ad5-75405d81acc3,0.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,ENTRÈ ca 12 pl.,5002,PLAN 8,30bda4e0-38a3-4b45-ba0c-3aab781ef6c8,e859acfe-7835-4826-8ad5-75405d81acc3,23.77,1913.4,ERROR
other,,,,Humidity,IndoorAir,ENTRÈ ca 12 pl.,5002,PLAN 8,1bf0e9fa-59ae-4f10-9d2b-b46edce7c0ca,bb706329-fbd8-48e3-8038-03d8cf13ee27,62.53,1913.5,ERROR
other,,,,Presence,IndoorAir,ENTRÈ ca 12 pl.,5002,PLAN 8,6a4b74a8-fd49-44fd-886a-0f825c97c36b,9ca32652-5606-409e-ba95-0ef75e06f322,0.0,1913.6,ERROR
other,,,,Temperature,IndoorAir,ENTRÈ ca 12 pl.,5002,PLAN 8,66ea8cfc-cc91-4ec0-bea8-cbb0543b6e70,726f62b1-4419-44c6-9054-fe034121289a,22.07,1913.6,ERROR
other,,,,Humidity,IndoorAir,ENTRÈ ca 12 pl.,5002,PLAN 8,3cdff61b-535c-4a33-aff9-e9e09290bf35,ff87de04-d084-4a79-bde5-d333c0466aaf,62.72,1913.4,ERROR
other,,,,Temperature,IndoorAir,ENTRÈ ca 12 pl.,5002,PLAN 8,ffb788b5-eea9-4ddc-bc10-a1f54f5174ac,6a788db1-db88-4958-b9c4-d90f6244e05d,23.72,1913.6,ERROR
other,,,,Flow,SupplyAir,ENTRÈ ca 12 pl.,5002,PLAN 8,04d31446-29b8-4bdd-90c0-8f7b186319f1,bb706329-fbd8-48e3-8038-03d8cf13ee27,1.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,ENTRÈ ca 12 pl.,5002,PLAN 8,686a4e18-577c-4ac8-83c7-dae8310ae108,9ca32652-5606-409e-ba95-0ef75e06f322,22.49,1913.6,ERROR
other,,,,Presence,IndoorAir,ENTRÈ ca 12 pl.,5002,PLAN 8,55e421dc-4a57-4634-b75e-ac7e31e91d1f,726f62b1-4419-44c6-9054-fe034121289a,0.0,1913.6,ERROR
other,,,,Temperature,IndoorAir,MÖTE  4 pl.,5016,PLAN 8,446a6702-fd80-47e4-bc69-1c604cbb7261,19de2ddb-e062-45af-86f5-afa482c7bb3e,22.87,1913.4,WARNING
other,,,,Temperature,IndoorAir,MÖTE  4 pl.,5016,PLAN 8,342d40db-83e9-4945-ac52-2da43932e0ac,de5e2cd8-abd7-4b66-8bc6-54152a0a1c49,22.15,1913.4,ERROR
other,,,,Presence,IndoorAir,MÖTE  4 pl.,5016,PLAN 8,f098cce7-cd1a-4c67-8322-ec4d54a7a637,de5e2cd8-abd7-4b66-8bc6-54152a0a1c49,0.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,MÖTE  4 pl.,5016,PLAN 8,fda6feea-f95b-4028-96a3-5faad0569c19,c703a7f7-8897-4488-9d07-9fab92807751,22.555,1913.4,ERROR
other,,,,Presence,IndoorAir,MÖTE  4 pl.,5016,PLAN 8,03e32b6f-7bf4-4dd0-9547-57baa69c1f4e,c703a7f7-8897-4488-9d07-9fab92807751,0.0,1915.6,WARNING
other,,,,Flow,SupplyAir,MÖTE  4 pl.,5016,PLAN 8,ed33dc35-6957-4bb8-b893-a37bcd883e8d,c703a7f7-8897-4488-9d07-9fab92807751,1.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,KÖK/ARBETSLOUNGE ca 55 pl.,5036,PLAN 8,c3c5f965-d535-4386-81c5-68542394de21,0be6431d-4962-4153-b381-bba9349df2ea,23.565,1913.5,ERROR
other,,,,Temperature,IndoorAir,KÖK/ARBETSLOUNGE ca 55 pl.,5036,PLAN 8,23602b98-f53d-436e-8fec-cad5e1678f4a,1c63be98-4bc5-4d5a-ab76-e0f3d927ade9,23.26,1913.6,ERROR
other,,,,Presence,IndoorAir,KÖK/ARBETSLOUNGE ca 55 pl.,5036,PLAN 8,ea17b03e-a546-41a2-a6d3-3586e2d48549,0be6431d-4962-4153-b381-bba9349df2ea,0.0,1915.7,WARNING
other,,,,Temperature,IndoorAir,KÖK/ARBETSLOUNGE ca 55 pl.,5036,PLAN 8,43dd3eb5-ee47-4d55-9884-dc8d52b594ae,106bfb7e-fad9-4f78-807c-da7a4ae22f21,24.08,1913.6,ERROR
other,,,,Humidity,IndoorAir,KÖK/ARBETSLOUNGE ca 55 pl.,5036,PLAN 8,832fdc86-1355-4591-8f96-87e668506a23,0be6431d-4962-4153-b381-bba9349df2ea,61.97,1913.5,ERROR
other,,,,Presence,IndoorAir,KÖK/ARBETSLOUNGE ca 55 pl.,5036,PLAN 8,d6eb2be4-70d9-4c19-8159-df272295adf1,1c63be98-4bc5-4d5a-ab76-e0f3d927ade9,0.0,1913.6,ERROR
other,,,,Flow,SupplyAir,KÖK/ARBETSLOUNGE ca 55 pl.,5036,PLAN 8,c49eb14c-0153-4eb7-8390-ed3ff23649dc,0be6431d-4962-4153-b381-bba9349df2ea,1.0,1913.4,ERROR
other,,,,Humidity,IndoorAir,KÖK/ARBETSLOUNGE ca 55 pl.,5036,PLAN 8,110fa26c-a7f9-44c0-9765-44ddb01d4301,106bfb7e-fad9-4f78-807c-da7a4ae22f21,61.9,1913.4,ERROR
other,,,,Presence,IndoorAir,KÖK/ARBETSLOUNGE ca 55 pl.,5036,PLAN 8,d18454c8-e9e3-47ea-a30e-d3368dfa8519,36ef8311-094f-4cc8-98c6-aecc3a8ec0c0,0.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,KÖK/ARBETSLOUNGE ca 55 pl.,5036,PLAN 8,ed5a679a-d441-499c-906b-1ecc5129b758,36ef8311-094f-4cc8-98c6-aecc3a8ec0c0,22.58,1913.6,ERROR
other,,,,Temperature,IndoorAir,KÖK/ARBETSLOUNGE ca 55 pl.,5036,PLAN 8,a25ce7e8-b006-4b77-91c0-107639e7c321,9ec68ad5-7deb-43ff-bbee-594167beb156,24.34,1913.4,ERROR
other,,,,Presence,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,86332e87-9092-46e2-a3d4-47b016e6db1a,617a470d-4a97-4ab9-8ffd-d8f62a8bc512,0.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,27c41144-da3d-4aae-8880-8c0a29f826f5,6a8b2df7-ef46-4fee-a81e-c7d1abc24351,23.6,1913.5,ERROR
other,,,,Temperature,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,0b058bfa-10ed-40d1-a93b-5f3b587dba3f,633e7296-f466-4761-bc00-ab209f347d1b,23.43,1913.4,ERROR
other,,,,Flow,SupplyAir,HÖG PULS - 31 pl.,5009,PLAN 8,98e29ca5-8b01-4e95-8d53-cf7337e88108,99e06e11-8e90-4036-adea-16095433d0c3,1.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,19824347-b05c-4c11-81a3-98ee49b0443c,fd68d2f1-db54-4c30-a5ac-d481592facb6,23.84,1913.5,ERROR
other,,,,Temperature,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,a0df7c28-82c3-490d-a86d-3190d9c5e320,60ac33dc-5a9d-4a2f-a33f-99e5949ccb5b,23.43,1913.5,ERROR
other,,,,Presence,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,d46d86cf-ed55-4724-90d0-9e1623b89293,945db775-03e5-4dd9-9792-acded7bbcdd9,0.0,1913.5,ERROR
other,,,,Presence,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,3c2ea6a1-04b2-4fb2-9ba4-24729b1662b5,22cfeb8b-f78f-4b33-91b3-ebdeca23ca7b,0.0,1913.5,ERROR
other,,,,Presence,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,f46684f7-89af-4048-a4e1-0993c4f0a62a,633e7296-f466-4761-bc00-ab209f347d1b,0.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,2d0f1d41-98a1-4b8e-9d56-aeef7e94c2c1,a05e7d09-2b61-437e-94f9-360ef2373bac,24.45,1913.5,ERROR
other,,,,Temperature,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,4f01a976-5989-4ad0-980c-3adad77c71ba,22cfeb8b-f78f-4b33-91b3-ebdeca23ca7b,25.55,1913.5,ERROR
other,,,,Humidity,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,cf0503dc-c0be-4f76-87a6-cd272216b743,4e115ea1-d07d-4d74-993c-66d3223948e4,61.33,1913.6,ERROR
other,,,,Presence,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,dc5053e5-b1e2-4eb7-950e-7f37b7575772,60ac33dc-5a9d-4a2f-a33f-99e5949ccb5b,0.0,1913.6,ERROR
other,,,,Presence,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,5db7a1ce-c2a0-4115-8d70-7b7d094fb97a,a05e7d09-2b61-437e-94f9-360ef2373bac,0.0,1913.5,ERROR
other,,,,Presence,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,538a8358-e1e9-4029-a2c7-8971c735b898,6a8b2df7-ef46-4fee-a81e-c7d1abc24351,0.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,538ee07d-5b63-4019-b109-5d818218d7e7,4e115ea1-d07d-4d74-993c-66d3223948e4,23.81,1913.6,ERROR
other,,,,Presence,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,e2b54c0d-053f-494b-a8c7-3b3b54217f88,ec484fb9-1cef-4ae4-ad75-fa1ba9c00252,0.0,1913.5,ERROR
other,,,,Presence,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,74f737da-b886-4012-9be6-a084397259e9,99e06e11-8e90-4036-adea-16095433d0c3,0.0,1916.3,WARNING
other,,,,Temperature,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,4fe38939-7a94-48f1-bf5c-8e557bd9e23a,ec484fb9-1cef-4ae4-ad75-fa1ba9c00252,23.68,1913.5,ERROR
other,,,,Humidity,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,5334b73d-d392-4e58-b980-54f583c70bb9,99e06e11-8e90-4036-adea-16095433d0c3,61.33,1913.4,ERROR
other,,,,Temperature,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,6035a2b2-8b9f-4ae1-91cf-87dc2085f9c7,99e06e11-8e90-4036-adea-16095433d0c3,23.830000000000002,1913.5,ERROR
other,,,,Temperature,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,0f9666f1-c482-4f38-9a58-9e4d91e07263,945db775-03e5-4dd9-9792-acded7bbcdd9,22.83,1913.4,ERROR
other,,,,Temperature,IndoorAir,HÖG PULS - 31 pl.,5009,PLAN 8,1e92189e-a8ae-4b7a-b413-b1cee9d545b7,617a470d-4a97-4ab9-8ffd-d8f62a8bc512,23.09,1913.4,ERROR
other,,,,Presence,IndoorAir,TEL./FOKUS,5018,PLAN 8,754238fb-31c0-48ab-ba45-978a83426b89,f7dfefd6-20e1-4cef-9a2f-5f51591095b1,0.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,TEL./FOKUS,5018,PLAN 8,54dc0a69-d0f8-4182-9daf-01fe7c6992cc,dd4ff065-c06b-4780-b0d5-fa6fd0ae98d0,22.92,1913.6,ERROR
other,,,,Temperature,IndoorAir,TEL./FOKUS,5018,PLAN 8,81809b00-399f-4318-872c-86359d6c04d5,f7dfefd6-20e1-4cef-9a2f-5f51591095b1,23.09,1913.6,ERROR
other,,,,Temperature,IndoorAir,TEL./FOKUS,5018,PLAN 8,6208e4bd-abdf-42f2-94ea-8622c175d3aa,90e7d865-e29a-4695-b135-c92eade300da,22.62,1913.5,WARNING
other,,,,Presence,IndoorAir,TEL./FOKUS,5018,PLAN 8,015fb1fa-8e10-455b-8694-a187f1940034,dd4ff065-c06b-4780-b0d5-fa6fd0ae98d0,0.0,1916.4,WARNING
other,,,,Flow,SupplyAir,TEL./FOKUS,5018,PLAN 8,e52ae45e-bf4b-47bd-9fd0-683980a08d2a,dd4ff065-c06b-4780-b0d5-fa6fd0ae98d0,0.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,MÖTESRUM 8 p.,5034,PLAN 8,4906eb05-3b0d-4614-95a0-a1c80ca1eac3,3339ede5-019c-457e-98fb-ec32db000149,23.5,1913.4,ERROR
other,,,,Humidity,IndoorAir,MÖTESRUM 8 p.,5034,PLAN 8,9be91614-e42c-4790-a509-7e3a1edd3ace,ef727254-0e41-4d67-a951-b715336e222e,53.95,1913.5,ERROR
other,,,,Presence,IndoorAir,MÖTESRUM 8 p.,5034,PLAN 8,427f1b5a-0606-4654-b077-28f479ca327c,d82a9e99-db01-47a0-acb2-90d8f4cfc47d,0.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,MÖTESRUM 8 p.,5034,PLAN 8,cbe78dd9-3e70-4998-a417-5032c3b084a5,e32d5877-a4bf-48c6-b964-eefa9d956650,23.84,1913.6,ERROR
other,,,,Presence,IndoorAir,MÖTESRUM 8 p.,5034,PLAN 8,a4e3cafc-05ff-453e-b76b-deb1261d934f,ef727254-0e41-4d67-a951-b715336e222e,0.0,1915.5,WARNING
other,,,,Presence,IndoorAir,MÖTESRUM 8 p.,5034,PLAN 8,d96ae48b-72c0-4513-850a-871c6e26071d,ae5ee816-5434-4b9e-b0ed-7c096638ac00,0.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,MÖTESRUM 8 p.,5034,PLAN 8,797b18da-7b7e-4093-b6de-34f100874d13,ef727254-0e41-4d67-a951-b715336e222e,23.04,1913.4,ERROR
other,,,,Temperature,IndoorAir,MÖTESRUM 8 p.,5034,PLAN 8,e1cf3008-ff84-4ac2-981a-14cdebe8ea27,ae5ee816-5434-4b9e-b0ed-7c096638ac00,22.07,1913.5,ERROR
other,,,,Flow,SupplyAir,MÖTESRUM 8 p.,5034,PLAN 8,0a5fe8be-6f73-4ea5-bfbd-0012ce6aedc1,ef727254-0e41-4d67-a951-b715336e222e,4.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,MÖTESRUM 8 p.,5034,PLAN 8,435cbc29-0cb9-4d38-aa8d-aced61694034,d82a9e99-db01-47a0-acb2-90d8f4cfc47d,22.75,1913.4,ERROR
other,,,,Humidity,IndoorAir,MÖTESRUM 8 p.,5034,PLAN 8,22245970-bb5f-4cdc-9317-39920a755cbf,3339ede5-019c-457e-98fb-ec32db000149,53.69,1913.4,ERROR
other,,,,Presence,IndoorAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,affcf290-e3c6-43d3-b3c1-c05a9fab490b,20acd9ff-9c09-4d10-b554-9f94d072cf93,0.0,1913.5,ERROR
other,,,,Presence,IndoorAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,aef5c6db-b163-4a75-a611-40f27a83ed3c,d3d3bcc9-3b6d-48a4-9182-9507287ecdda,0.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,de0cc630-24c0-4e6b-b70c-39c234b06bcc,d56e85ff-010f-45bf-9b23-953d544c11c1,23.63,1913.6,ERROR
other,,,,Presence,IndoorAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,2a63a664-30c0-4f97-8ea4-e259fa3579d5,5d0014c0-bf33-4529-bc20-dd2e176d6fb6,0.0,1913.5,ERROR
other,,,,Presence,IndoorAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,395e9f44-0b31-4d16-abae-6cec4ca293eb,faf06d1f-8a7a-4f9c-b657-1020cb191744,0.0,1913.6,ERROR
other,,,,Presence,IndoorAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,e0a4a577-b549-4ec8-a556-6f6c03ce8113,ba5a80ed-4dfa-445b-80f0-f30b41429d9b,0.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,3112bdcd-a986-4930-bd37-0bd514968d94,ba5a80ed-4dfa-445b-80f0-f30b41429d9b,23.6,1913.4,ERROR
other,,,,Temperature,IndoorAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,d426a62f-acd0-47b3-8f0b-f2fa74d7ccb3,49b98f24-3cd6-4da9-bf25-b0696c77a0fa,23.5775,1913.5,ERROR
other,,,,Flow,SupplyAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,10647140-523f-42b7-8818-7121d15c4375,49b98f24-3cd6-4da9-bf25-b0696c77a0fa,3.0,1913.4,ERROR
other,,,,Presence,IndoorAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,a061744e-bbd1-49a6-993c-a0837ba0b62f,49b98f24-3cd6-4da9-bf25-b0696c77a0fa,0.0,1916.4,ERROR
other,,,,Temperature,IndoorAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,9a88ce06-59fc-4066-989f-4a38d34caf57,688baa73-78fb-4c57-9db0-0feb4d1d9996,23.7,1913.4,ERROR
other,,,,Humidity,IndoorAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,4f2628ca-8374-4d6a-b68f-487444c0c6c8,49b98f24-3cd6-4da9-bf25-b0696c77a0fa,61.3,1913.5,ERROR
other,,,,Temperature,IndoorAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,2812383a-70d2-4c1a-a933-82634e8a8cc7,d3d3bcc9-3b6d-48a4-9182-9507287ecdda,23.34,1913.5,ERROR
other,,,,Temperature,IndoorAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,675c08b7-c790-4f66-bb14-2c3b4d40b294,5d0014c0-bf33-4529-bc20-dd2e176d6fb6,23.43,1913.5,ERROR
other,,,,Temperature,IndoorAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,774e8080-6000-43c8-a523-e83c3b571457,8a32f1c9-dabb-43a8-add8-5e54c6752d8a,23.34,1913.4,ERROR
other,,,,Presence,IndoorAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,9241f2e8-1e30-4dcc-abf0-f4f1c29768d6,8a32f1c9-dabb-43a8-add8-5e54c6752d8a,0.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,399dd00c-3be7-47b3-9fc5-ec2405f04ca7,faf06d1f-8a7a-4f9c-b657-1020cb191744,23.43,1913.4,ERROR
other,,,,Humidity,IndoorAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,8191a27e-e9e5-4fd8-ae04-9b2b0002ccc6,688baa73-78fb-4c57-9db0-0feb4d1d9996,61.3,1913.6,ERROR
other,,,,Temperature,IndoorAir,MELLANHÖG PULS - 34 pl.,5010,PLAN 8,212a14e6-fd58-45a8-946a-b8ff9be9316c,20acd9ff-9c09-4d10-b554-9f94d072cf93,23.26,1913.5,ERROR
other,,,,Presence,IndoorAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,d564dcc4-64bd-4f5c-96e2-260cc3234da8,5993ce8c-ca8e-4015-9422-50e83f4ab56b,0.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,f5d18812-28ea-453d-8242-3a616e97b90a,34bfc73b-f05f-4393-80d0-8223818f3651,22.97,1913.4,ERROR
other,,,,Presence,IndoorAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,ce09c241-8094-496c-93ba-cd69e3b2464a,033d26f5-7589-42bc-a86d-349a79d19808,0.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,9809a877-50af-4152-a790-1ce4a804cb77,033d26f5-7589-42bc-a86d-349a79d19808,23.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,941de329-7dec-49d0-a763-a9e164e68031,082d336e-a965-4cd0-8653-22d09baf23f8,23.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,ff194d7b-5b70-4fde-ba00-a49b90e137bd,e7109dd7-08e7-4b6d-9a1a-4dffa4517890,23.77,1913.4,ERROR
other,,,,Humidity,IndoorAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,87ba5c59-0233-4627-bb6d-b897595c2140,d5a30a23-4414-49a5-9de0-ef02c4dcf9d0,64.99,1913.6,ERROR
other,,,,Presence,IndoorAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,52ced552-dd60-4c86-8227-30e070f7f101,e7109dd7-08e7-4b6d-9a1a-4dffa4517890,0.0,1913.5,ERROR
other,,,,Humidity,IndoorAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,88c0a64d-a1af-4eec-8529-24703b82eb28,8acd6487-df6b-4315-a613-d7d78f15e488,64.99,1913.4,ERROR
other,,,,Presence,IndoorAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,3ac4fda4-b22b-4b1f-a1d8-47e6e3fca642,38696547-db29-45c1-a219-90d18d93b31c,0.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,89f043bc-9613-42a9-a0bb-364856adbdd9,8acd6487-df6b-4315-a613-d7d78f15e488,23.232499999999998,1913.5,ERROR
other,,,,Temperature,IndoorAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,78a34f49-6149-4d1b-9c4c-d2628ce0078c,d5a30a23-4414-49a5-9de0-ef02c4dcf9d0,23.35,1913.6,ERROR
other,,,,Presence,IndoorAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,8a0e716c-16e6-4c1b-b47a-b9f749419e4f,f282f51e-b4a9-4b13-a4a3-09af07169b18,0.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,389b545e-c314-4bc9-a096-4401682fc670,5993ce8c-ca8e-4015-9422-50e83f4ab56b,23.26,1913.4,ERROR
other,,,,Temperature,IndoorAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,3bf21211-6daa-4ca2-b62d-081991ac9cb8,f282f51e-b4a9-4b13-a4a3-09af07169b18,22.41,1913.4,ERROR
other,,,,Temperature,IndoorAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,9eb3c741-ac0a-49f9-aa80-fc90fa54fb0c,38696547-db29-45c1-a219-90d18d93b31c,23.43,1913.4,ERROR
other,,,,Flow,SupplyAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,44b61748-88c9-44da-b23b-ae357041f03e,8acd6487-df6b-4315-a613-d7d78f15e488,4.0,1913.4,ERROR
other,,,,Presence,IndoorAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,11f2d4f5-3e78-413a-acfe-96e5a10f3339,082d336e-a965-4cd0-8653-22d09baf23f8,0.0,1913.5,ERROR
other,,,,Presence,IndoorAir,ÖVRE TORGET ca 60-70 pl,5037,PLAN 8,0f7a4c35-0621-4f86-9d93-7d6e1ace8a96,8acd6487-df6b-4315-a613-d7d78f15e488,0.0,1915.5,ERROR
other,,,,Presence,IndoorAir,MÖTE 4 pl.,5015,PLAN 8,c7b7e0bc-9a0b-4619-81a7-f2f07df39281,e0d91a3e-7b86-46c7-8141-cf9713992eb0,0.0,1916.4,WARNING
other,,,,Temperature,IndoorAir,MÖTE 4 pl.,5015,PLAN 8,dfed000d-f8ea-49ed-bcbc-330ac65786c3,5eaa4b72-a51d-4a86-aa81-eca5766acb64,22.15,1913.6,ERROR
other,,,,Presence,IndoorAir,MÖTE 4 pl.,5015,PLAN 8,6595fbc9-cca4-4c88-b2c7-a96c7ef0cbdb,5eaa4b72-a51d-4a86-aa81-eca5766acb64,0.0,1913.6,ERROR
other,,,,Temperature,IndoorAir,MÖTE 4 pl.,5015,PLAN 8,c1d03afc-6fc0-42c1-903a-dab2ca8e584d,4ee2c4b7-a236-4486-b3ae-66da2c86ed0e,22.87,1913.4,WARNING
other,,,,Flow,SupplyAir,MÖTE 4 pl.,5015,PLAN 8,a573e5c9-79c3-4564-9ebf-f46fc0586987,e0d91a3e-7b86-46c7-8141-cf9713992eb0,0.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,MÖTE 4 pl.,5015,PLAN 8,b0c8dcf8-fc26-4c61-996d-9467fa5547f3,e0d91a3e-7b86-46c7-8141-cf9713992eb0,22.509999999999998,1913.5,ERROR
other,,,,Presence,IndoorAir,SOPNEDKAST,5028,PLAN 8,b7a2dc79-b993-4187-a60e-11f86149e2a3,f6af57aa-84a1-4544-850e-22175bfb5407,0.0,2842.7,WARM_UP
other,,,,Flow,SupplyAir,SOPNEDKAST,5028,PLAN 8,de0ceb99-d8fe-4ff1-8330-f512efc5fb5b,f6af57aa-84a1-4544-850e-22175bfb5407,0.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,676d697c-7f2c-4381-9814-6a9e0dfdd76b,9ae3d3cf-8f4f-4ef5-a526-9fd86e3b3260,23.358333333333334,1913.5,ERROR
other,,,,Humidity,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,03e76b3a-7957-46d0-b53e-1d2fb55b8295,9ae3d3cf-8f4f-4ef5-a526-9fd86e3b3260,61.92,1913.5,ERROR
other,,,,Presence,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,3ce6e11c-71e4-43c9-9472-b3b0c82389f7,f8b35794-544b-4ea0-bf19-1fe3689c07ed,0.0,1913.6,ERROR
other,,,,Presence,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,22fd2966-5b59-414b-9fe6-d547c6ed0df7,fc28906b-4166-455f-b599-f8161296f2de,0.0,1916.4,ERROR
other,,,,Presence,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,cb907225-21d9-4b7f-804e-f675ce5f5bbe,7f8a120b-ddfd-4cc4-b806-cce6a7a36c76,0.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,40f228e1-a877-40c8-b04e-162fad14747d,fc28906b-4166-455f-b599-f8161296f2de,24.208333333333332,1913.5,ERROR
other,,,,Presence,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,3b805bdb-33e0-4838-9aa1-b8f2e5a4ee27,65ec8e75-7a38-484e-b5b0-8b56dae049a9,0.0,1913.6,ERROR
other,,,,Presence,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,9e565ea9-d5ad-4248-87d0-b0a0b55e23c4,1fb46899-da31-49d9-922f-a18369704194,0.0,1913.4,ERROR
other,,,,Presence,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,f3cdb027-5251-4ab4-baf2-6e6cdfbac633,83f2406f-2ca4-402c-8ebc-f56857668c4b,0.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,a19c0743-c6eb-455b-9e8e-6462f5c81dcd,83f2406f-2ca4-402c-8ebc-f56857668c4b,23.43,1913.5,ERROR
other,,,,Temperature,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,104dc02d-2870-42bd-92bd-51a7f2d031d8,c0bb1d54-0206-44ba-ab56-b48f8231b041,23.09,1913.4,ERROR
other,,,,Temperature,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,348cb38b-9156-4590-b4c0-90196703220d,307eac3a-5900-4ba6-b675-9c83fd2a5d0c,23.57,1913.6,ERROR
other,,,,Humidity,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,589a88f9-c7e3-457f-8d90-f3fbd980b63b,e7844246-c8f9-4cc0-a022-414f8ce4ffd5,58.63,1913.6,ERROR
other,,,,Presence,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,e8b11cac-9e0f-4075-84bd-5efa5919621f,c97eb5f8-15bf-4eab-9c7f-105749138b16,0.0,1913.6,ERROR
other,,,,Presence,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,f1cdc3cd-20ba-42ee-b1bb-720c13aa208a,9ae3d3cf-8f4f-4ef5-a526-9fd86e3b3260,0.0,1916.4,ERROR
other,,,,Humidity,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,4e93bdc7-323a-4f99-94f7-0f477e8e2e86,307eac3a-5900-4ba6-b675-9c83fd2a5d0c,62.09,1913.4,ERROR
other,,,,Presence,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,ae9d183b-cf92-4eb1-b286-98ef54aa0ed3,c3b1faae-c0c4-4d17-958b-4cf2a4d48cc5,0.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,08b77853-fcd2-4788-b2dc-3cc8a6a8bd94,c97eb5f8-15bf-4eab-9c7f-105749138b16,23.09,1913.6,ERROR
other,,,,Flow,SupplyAir,LÅG PULS - 30 pl.,5011,PLAN 8,9f6e7214-044f-469a-a33c-05365bc6825a,9ae3d3cf-8f4f-4ef5-a526-9fd86e3b3260,4.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,488dd914-65a5-4aa3-bcc9-72e70536ae75,f8b35794-544b-4ea0-bf19-1fe3689c07ed,26.4,1913.6,ERROR
other,,,,Temperature,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,d4629f3a-7cfe-4306-9625-5548daacaa3f,e7844246-c8f9-4cc0-a022-414f8ce4ffd5,24.28,1913.4,ERROR
other,,,,Temperature,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,a7780884-f13e-4d5b-a943-084cc5e85afe,96adf98f-b956-4ba2-8b29-0067c753ba28,23.88,1913.4,ERROR
other,,,,Flow,SupplyAir,LÅG PULS - 30 pl.,5011,PLAN 8,477029fa-cb38-48a8-b419-813a84b5b56c,fc28906b-4166-455f-b599-f8161296f2de,1.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,dc90b8fe-d3d1-4a1e-b0ca-3ddbed83cf7c,65ec8e75-7a38-484e-b5b0-8b56dae049a9,23.17,1913.4,ERROR
other,,,,Temperature,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,66406e16-d5a4-4813-9489-5d5ec03e0992,c3b1faae-c0c4-4d17-958b-4cf2a4d48cc5,23.43,1913.4,ERROR
other,,,,Temperature,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,f522fdd1-9f04-4d03-929f-8f089c796766,7f8a120b-ddfd-4cc4-b806-cce6a7a36c76,23.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,0039911d-9dbb-4274-8c3b-696886f6cf5e,1fb46899-da31-49d9-922f-a18369704194,23.94,1913.5,ERROR
other,,,,Humidity,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,d660783f-7e8f-48d6-b626-a1a054e41258,fc28906b-4166-455f-b599-f8161296f2de,58.63,1913.4,ERROR
other,,,,Presence,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,7deef4ce-2768-44a6-97d0-531a282e5e1d,c0bb1d54-0206-44ba-ab56-b48f8231b041,0.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,6de002c3-62f5-47ef-9e29-6c667434fc86,8627303c-abfd-482f-a0b5-2cf62379f58a,23.47,1913.5,ERROR
other,,,,Volume,,DRIFT,K2145,PLAN 1,680fa8a5-df49-49d4-8cea-d073b3127d09,5807185e-1051-48ae-9086-693829097b76,,,NOT_STARTED
other,,,Saia Modbus Test Sensor,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,f3fc171d-abca-4f8d-a9c5-07393898912a,8fc2cf4c-ef0f-4019-a826-1949b5334031,6.4,4422.4,ERROR
other,,,,Presence,IndoorAir,Virtual Room,Virtual Room,PLAN 4,f34779ef-0d26-4557-8894-f3c1ede8c562,0f3f41bd-9635-453b-a78a-472a516b2fa0,0.0,8298.5,WARM_UP
other,,,,Temperature,IndoorAir,Virtual Room,Virtual Room,PLAN 4,155b1612-c878-4edb-a097-232176bce05e,9bab4cd5-354c-49f2-8191-3d023dfe0a8c,22.88,5568.3,ERROR
other,,,,Temperature,IndoorAir,Virtual Room,Virtual Room,PLAN 4,77129a67-e834-4a95-a373-c31ac46d530c,3f7b85cf-1241-49c8-a15a-60e0210dee44,24.2,5568.0,ERROR
other,,,,Temperature,IndoorAir,Virtual Room,Virtual Room,PLAN 4,5905c086-b041-4c4b-8301-7fa9bf8a2340,0f3f41bd-9635-453b-a78a-472a516b2fa0,23.319999999999997,5568.1,ERROR
other,,,,Temperature,IndoorAir,Virtual Room,Virtual Room,PLAN 4,365dbcc9-35e3-4c2a-bb8b-9f7e21f40f94,f9bacc96-5f04-48ac-8cad-8b55b3fa507d,22.91,5568.2,ERROR
other,,,SMHI-NK Stockholm-Temperature,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,33034c80-9745-4b8e-ad5a-6d6a819e5e6b,7e4ff9ba-ac26-41c9-a29b-7f5ee7e324ae,17.4,1.3,OK
other,,,,Humidity,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,732befbe-e1ba-4671-a4c1-aaf15fc6fe29,7e4ff9ba-ac26-41c9-a29b-7f5ee7e324ae,74.0,1.3,OK
other,,,,Pressure,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,c030f718-c3dc-44cc-a0e1-fd489b1c6dcc,7e4ff9ba-ac26-41c9-a29b-7f5ee7e324ae,101250.0,1.3,OK
other,,,,Angle,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,90054de6-6be3-41a8-a9f9-3213f1e19c5a,7e4ff9ba-ac26-41c9-a29b-7f5ee7e324ae,320.0,1.3,OK
other,,,,Speed,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,02e88e2a-49d6-4e52-a895-18a15a913733,7e4ff9ba-ac26-41c9-a29b-7f5ee7e324ae,0.9,1.3,OK
other,,,,Precipitation,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,920ce834-d0f5-4c5c-96c4-6405a5895580,7e4ff9ba-ac26-41c9-a29b-7f5ee7e324ae,0.0,1.3,OK
other,,,,Presence,IndoorAir,,5008,PLAN 8,798c84d5-3873-4aa5-a498-82a5dc4f4fe3,eeca15a6-02c6-4460-909d-9a4285ff3185,0.0,1917.8,WARNING
other,,,,Temperature,IndoorAir,,5008,PLAN 8,121b46b6-133b-4710-9287-be527004da65,c04355b8-b025-4627-a8e4-a44c042414b9,23.26,1913.4,ERROR
other,,,,Temperature,IndoorAir,,5008,PLAN 8,ffa71c51-dfdf-4637-8866-ba9a5879c487,eeca15a6-02c6-4460-909d-9a4285ff3185,23.26,1913.5,ERROR
other,,,,Presence,IndoorAir,,5008,PLAN 8,c13c4933-5411-4fd1-a52d-a317af10e87c,4c35312f-ca91-46de-b6e9-ca939df95c19,0.0,1913.5,ERROR
other,,,,Presence,IndoorAir,,5008,PLAN 8,b44ba3b9-8b9e-48bd-9553-e6261fa16ad4,e0dcee67-716f-4e5a-94bc-57316956b5bc,0.0,1913.4,ERROR
other,,,,Flow,SupplyAir,,5008,PLAN 8,ee9eba5a-97a2-4967-a96e-7b26f5ba9945,eeca15a6-02c6-4460-909d-9a4285ff3185,5.0,1913.5,ERROR
other,,,,Presence,IndoorAir,,5008,PLAN 8,96886a3e-9bc6-40f1-8576-ba50e9fac522,6b4bd9a8-c052-42be-bb5c-ba1271044cca,0.0,1913.5,ERROR
other,,,,Humidity,IndoorAir,,5008,PLAN 8,bd5dab70-8fc7-49fe-bcd1-c94ef6706c00,eeca15a6-02c6-4460-909d-9a4285ff3185,61.23,1913.5,ERROR
other,,,,Temperature,IndoorAir,,5008,PLAN 8,d15f05d4-327e-45a4-90e8-4d2039f74a07,6b4bd9a8-c052-42be-bb5c-ba1271044cca,22.92,1913.4,ERROR
other,,,,Temperature,IndoorAir,,5008,PLAN 8,e8ffe83a-50ee-47b0-99fd-088d231e743a,e0dcee67-716f-4e5a-94bc-57316956b5bc,23.26,1913.6,ERROR
other,,,,Presence,IndoorAir,,5008,PLAN 8,462b3675-5441-4679-ae8b-1a0c7e77fec1,c04355b8-b025-4627-a8e4-a44c042414b9,0.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,,5008,PLAN 8,334eefd2-ce17-4fae-99a1-7a8fd46202b3,94aa5db8-9235-4f2e-8ee3-46a06b848cc2,23.6,1913.4,ERROR
other,,,,Temperature,IndoorAir,,5008,PLAN 8,4eedd4a3-eaeb-44e5-b946-7360336a9c02,f5a49996-0c4e-4378-9073-7c7396fce7a7,24.18,1913.5,ERROR
other,,,,Temperature,IndoorAir,,5008,PLAN 8,8f72d83b-ed88-4324-93d5-b26b16c5568e,73afaf3e-2fc4-445b-a044-0602136bd723,25.13,1913.5,ERROR
other,,,,Presence,IndoorAir,,5008,PLAN 8,119c92d1-f655-4e76-8f72-3e2a29bff4b7,73afaf3e-2fc4-445b-a044-0602136bd723,0.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,,5008,PLAN 8,d6027adf-221a-4077-8a1d-47d6f348e386,4c35312f-ca91-46de-b6e9-ca939df95c19,22.75,1913.5,ERROR
other,,,,Presence,IndoorAir,,5008,PLAN 8,a0bd2878-ef64-4a7d-9696-0aa955b51360,94aa5db8-9235-4f2e-8ee3-46a06b848cc2,0.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,,5008,PLAN 8,a2808099-c307-4e7c-b150-7d516b2f5685,0356ff5d-5077-422b-abb0-a45880a4c503,24.22,1913.6,ERROR
other,,,,Humidity,IndoorAir,,5008,PLAN 8,4cbd0975-055c-4330-84c7-b20176c86e9a,f5a49996-0c4e-4378-9073-7c7396fce7a7,61.23,1913.5,ERROR
other,,,,Humidity,IndoorAir,PROJEKTRUM - 12 pl.,5007,PLAN 8,75449e25-63c7-428b-abb8-b1580cf60ee5,4958fabc-21da-44a1-b325-2289324b5951,57.84,1913.5,ERROR
other,,,,Temperature,IndoorAir,PROJEKTRUM - 12 pl.,5007,PLAN 8,c61441f0-3558-4afc-bff4-75921a5c4790,0f8dcb97-f5ec-48f9-8121-b00feef40bca,24.09,1913.4,ERROR
other,,,,Presence,IndoorAir,PROJEKTRUM - 12 pl.,5007,PLAN 8,287ff273-e7e1-4554-8a61-0296b76674d8,15cb4248-e0df-4c2c-8fd8-82c60e92523b,0.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,PROJEKTRUM - 12 pl.,5007,PLAN 8,412c10d6-5532-4266-a4e5-ba0111b2ca65,984a011d-d65d-4f95-8bbb-9f12b7d7cc83,22.75,1913.5,ERROR
other,,,,Presence,IndoorAir,PROJEKTRUM - 12 pl.,5007,PLAN 8,e00aaea0-05c3-4ed7-a9e0-ff7d9ed85a1a,984a011d-d65d-4f95-8bbb-9f12b7d7cc83,0.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,PROJEKTRUM - 12 pl.,5007,PLAN 8,4ba9e923-f1c0-4efe-8062-11b095357dac,c0e69f7d-7a98-4446-b810-427bdadb3d64,23.09,1913.6,ERROR
other,,,,Presence,IndoorAir,PROJEKTRUM - 12 pl.,5007,PLAN 8,7cac2965-b6ba-4e22-b74c-6ab32cff9e62,5a22f8bd-1586-4920-874b-9bdb205059f5,0.0,1913.5,ERROR
other,,,,Presence,IndoorAir,PROJEKTRUM - 12 pl.,5007,PLAN 8,3de336db-3f3c-487b-a78a-b013062efbda,4958fabc-21da-44a1-b325-2289324b5951,0.0,1916.3,ERROR
other,,,,Temperature,IndoorAir,PROJEKTRUM - 12 pl.,5007,PLAN 8,83a38105-9985-40a2-bd79-6e2ada2e10b8,5a22f8bd-1586-4920-874b-9bdb205059f5,22.24,1913.5,ERROR
other,,,,Flow,SupplyAir,PROJEKTRUM - 12 pl.,5007,PLAN 8,fee7f923-dbf5-4830-8d5e-ca30fd36fea5,4958fabc-21da-44a1-b325-2289324b5951,9.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,PROJEKTRUM - 12 pl.,5007,PLAN 8,39ce39ff-6beb-4f87-829c-b985e5a4aef6,4958fabc-21da-44a1-b325-2289324b5951,23.255,1913.5,ERROR
other,,,,Temperature,IndoorAir,PROJEKTRUM - 12 pl.,5007,PLAN 8,71e2f9ed-823e-4fa7-bef7-cd827114d74a,ffe517f5-d594-4afc-bcd7-bce753b54e05,24.7,1913.6,ERROR
other,,,,Temperature,IndoorAir,PROJEKTRUM - 12 pl.,5007,PLAN 8,3a8394ba-5f9b-4193-9770-9f58c83f1e45,15cb4248-e0df-4c2c-8fd8-82c60e92523b,22.83,1913.6,ERROR
other,,,,Presence,IndoorAir,PROJEKTRUM - 12 pl.,5007,PLAN 8,a8899db7-e032-45a7-8e60-5b54a2da63fa,c0e69f7d-7a98-4446-b810-427bdadb3d64,0.0,1913.5,ERROR
other,,,,Humidity,IndoorAir,PROJEKTRUM - 12 pl.,5007,PLAN 8,9e66771e-d43f-4f07-9c76-de1faeab65d8,ffe517f5-d594-4afc-bcd7-bce753b54e05,58.15,1913.4,ERROR
other,,,,Presence,IndoorAir,FOKUS 1 pl.,5017,PLAN 8,17da8b1d-9a6d-4e28-b016-2d64430580a8,887593dc-33d6-4682-b5fe-161a3965493e,0.0,1913.5,ERROR
other,,,,Temperature,IndoorAir,FOKUS 1 pl.,5017,PLAN 8,55090e11-015a-451a-b699-9d380ec552a8,5fe1b369-ef00-4dc2-ba9a-0154580e8edd,22.75,1913.4,WARNING
other,,,,Flow,SupplyAir,FOKUS 1 pl.,5017,PLAN 8,104b10fd-5c0f-43cc-bdcd-1cb90c41eab3,890ffc83-67ff-4b9a-9d03-0c6d45d72950,0.0,1913.4,ERROR
other,,,,Temperature,IndoorAir,FOKUS 1 pl.,5017,PLAN 8,2501c3a3-37bd-4203-977c-67d6136e5392,887593dc-33d6-4682-b5fe-161a3965493e,23.09,1913.6,ERROR
other,,,,Presence,IndoorAir,FOKUS 1 pl.,5017,PLAN 8,6c6ea7e6-2122-4b7b-a0ae-6fff15e1cb7c,890ffc83-67ff-4b9a-9d03-0c6d45d72950,0.0,1916.4,WARNING
other,,,,Temperature,IndoorAir,FOKUS 1 pl.,5017,PLAN 8,b28b86a7-16d2-43a8-b39b-ea4eab63cb88,890ffc83-67ff-4b9a-9d03-0c6d45d72950,22.92,1913.4,ERROR
other,,Rssi,Rssi,Level,,BUTIK,1014,PLAN 4,1eebc1c2-ca0e-4187-966b-28709157909b,4002d779-fd74-4b6f-b03f-06f3d4d97b61,-115.0,32348.3,ERROR
other,,Rssi,Rssi,Level,,BUTIK,1028,PLAN 4,038395bb-5908-4bfd-a7bb-d1d6c60e4750,efbe379d-b7de-4781-acf6-f3044dc37930,-101,223.2,ERROR
other,,Rssi,Rssi,Level,,KONTOR,6065,PLAN 9,bbbaaa45-3f31-4cd7-9571-0bba95d589ff,83a2a6df-e43c-4107-985f-4819e0a5201e,-114,0.4,OK
other,,Rssi,Rssi,Level,,BUTIK,2027,PLAN 5,600f4d3a-6ac0-496c-87c2-bff9dbd114d2,168e46a2-7baf-4b04-8f31-be1f65be8db6,-117.0,31721.4,ERROR
other,,Rssi,Rssi,Level,IndoorAir,KONTOR,7013,PLAN 10,aa485f83-31ee-43dc-bc4e-1196ff81fda0,eda2ce46-c171-4faf-95a3-91fa442894fa,-87,222.9,WARNING
other,,Rssi,Rssi,Level,IndoorAir,KONTOR,7013,PLAN 10,2a3ef03f-7647-4a07-8f05-7c71ac3044ea,2a78aa8e-1b9f-4d87-948e-303ab154090d,-107.0,20126.1,ERROR
other,,Rssi,Rssi,Level,,FRD.,2043,PLAN 5,6c91d028-0e2c-42a7-81e1-d34cd9daaf28,2a122e2d-5e93-4b13-ae1b-54ef1ef054b8,-102.0,18174.0,ERROR
other,,Rssi,Rssi,Level,,LoraLAB,,,fdedc702-94c6-44db-8746-cb271757f198,e9a7d407-b618-4f32-af36-c9ede67d9867,-115,0.5,OK
other,,Rssi,Rssi,Level,,LoraLAB,,,c7c58287-fbe0-46e2-af83-49612a5aec74,e07be287-d0bb-41af-b1b9-a8c66f821492,-94,0.4,OK
other,,Rssi,Rssi,Level,,LoraLAB,,,7226cac5-7100-4bc0-bfed-42a06fe5743c,ac969c87-bac5-4b32-ad9c-50716557af03,-98,222.9,ERROR
other,,Rssi,Rssi,Level,IndoorAir,ÖPPET KONTOR,7058,PLAN 10,ce4f676d-d023-42f9-ab2d-dd8c94e90aa6,adce9747-f72c-431d-8f8a-3fee5ec25db5,-102,0.3,WARNING
other,,Rssi,Rssi,Level,IndoorAir,ÖPPET KONTOR,7058,PLAN 10,1833439f-b9db-4ba6-bb47-a850ace8a5fe,1dc2d64c-2267-4f26-ae9e-acec841d7ec0,-92.0,20214.1,ERROR
other,,Rssi,Rssi,Level,,ÖPPET KONTOR,5181,PLAN 8,a2c8cc5d-98f3-4133-a42f-955c3f0a99c3,d8f16080-21c7-477c-a3f9-e0980b17c237,-98.0,9004.6,ERROR
other,,Rssi,Rssi,Level,,ÖPPET KONTOR,5181,PLAN 8,9dc35652-d816-413a-8b72-2af4502fc9a0,bf1efe90-fe5b-479a-b7d4-a7208a56ab76,-108.0,18217.9,ERROR
other,,Rssi,Rssi,Level,,LAGER,29,PLAN 3,beb49a99-712e-4f56-9bea-747da1bca87e,fc355fbf-9bb5-40e0-bee8-1ce27edc71d0,-116.0,32957.0,ERROR
other,,Rssi,Rssi,Level,,BUTIK,3016,PLAN 6,294b3e80-f1e1-47b1-ba01-7dbb055dab1a,207a2afb-8b1c-4385-b6ba-f967ca3fe659,-108.0,31905.8,ERROR
other,,Rssi,Rssi,Level,,BUTIK,1074,PLAN 4,2c2e5ccb-362b-45fe-8bea-2567f2514bbe,e2e60aa2-4404-43aa-b786-38403567e888,-116,1.1,WARNING
other,,Rssi,Rssi,Level,,HISSHALL,4031,PLAN 7,28821a4c-4bb4-4b76-a107-152aa94e8219,a9d2b75e-0535-4216-9233-8da0eb1e0711,-43,0.3,OK
other,,Rssi,Rssi,Level,,ÖPPET KONTOR,6014,PLAN 9,0aaf313d-d4e1-45cb-bd2c-cc1f01f4d3bf,8fd1be3d-e11b-41e5-885e-cbec1619b3da,-105,0.7,OK
