family,system,littera,popularName,quantityKind,placement,room_name,room_littera,storey,sensor_id,parent_device_id,latest_value,age_hours_at_probe,edgeStatus
other,,Rssi,Rssi,Level,,ÖPPET KONTOR,6014,PLAN 9,44a8eca1-985c-4977-a799-2244cabf31ab,3e86d7a7-d679-47b5-b967-9740aadd6e8b,-113.0,19769.6,ERROR
other,,Rssi,Rssi,Level,,BUTIK,3094,PLAN 6,ae85d6ba-d1b9-442e-a555-31f612c2f6e0,7aa1b2ce-f604-4a6a-b854-deaadb7ba7bb,-94,0.3,OK
other,,Rssi,Rssi,Level,,PASS,6069,PLAN 9,d15e1b6b-09dc-44ca-a79b-aa7407a5ce4e,ee4d610c-0f5c-45c4-8824-e322c86042ec,-88.0,19515.4,ERROR
other,,Rssi,Rssi,Level,,GÅNG,,PLAN 4,d2e9e3ba-9cac-4db0-b00c-8b09e4010044,c8ecd153-b78e-41ce-b8f8-2d7feb34a8c6,-116,0.7,OK
other,,Rssi,Rssi,Level,,FÖRRÅD,K1181,PLAN 2,0045f314-14bf-4291-be8d-ca8b84642519,aeb19a3c-aed4-496a-8601-91472c0fe2ba,-109,0.4,OK
other,,Rssi,Rssi,Level,,LAGER,K1037,PLAN 2,6609e352-38bc-4915-b512-34afbd5b519f,7f6b6fe7-aca2-4372-ae99-91f4c24ae592,-111,0.4,OK
other,,Rssi,Rssi,Level,,BUTIK,2069,PLAN 5,39117c7f-5bf6-46b1-899b-9b09bae74f80,7bd740bb-f23b-4a6f-941f-bc6e308bb436,-107.0,18528.1,ERROR
other,,Rssi,Rssi,Level,,BUTIK,1068,PLAN 4,32730cc4-34d6-4fd5-a131-4596451fc70e,a7bed2e0-c965-4636-8f4f-4d751b4b9804,-106,0.4,WARNING
other,,Rssi,Rssi,Level,,LÅG PULS - 30 pl.,5011,PLAN 8,ab91a2c2-8b82-42dd-9bc4-7920c000ce02,557d2452-55e9-4d1d-ad37-7b3f84d767fb,-105.0,18920.4,ERROR
other,,Rssi,Rssi,Level,,LÅG PULS - 30 pl.,5011,PLAN 8,934df500-a461-44f1-9abb-03030bd0ac97,9f7c660e-d6d6-4ec7-be77-f67b55b815d8,-112,0.3,OK
other,,Sound,Sound,Sound,IndoorAir,BUTIK,1028,PLAN 4,b5402c20-f3c6-41cd-9bda-5030d9f4258d,efbe379d-b7de-4781-acf6-f3044dc37930,71.2,223.2,ERROR
other,,Sound,Sound,Sound,IndoorAir,KONTOR,7013,PLAN 10,0d5f1fac-2c82-43e8-83fe-8f4f6de0e1ac,2a78aa8e-1b9f-4d87-948e-303ab154090d,50.1,20126.1,ERROR
other,,Sound,Sound,Sound,IndoorAir,FRD.,2043,PLAN 5,f02b469d-01f0-4f6a-8f0a-ba5b2ce769b2,2a122e2d-5e93-4b13-ae1b-54ef1ef054b8,31.5,18174.0,ERROR
other,,Sound,Sound,Sound,IndoorAir,ÖPPET KONTOR,7058,PLAN 10,f4db542a-251f-455e-bb5f-e7f4b4b1b708,1dc2d64c-2267-4f26-ae9e-acec841d7ec0,46.8,20214.1,ERROR
other,,Sound,Sound,Sound,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,bc9b29a3-6fff-41c3-a3c2-d9328409599d,bf1efe90-fe5b-479a-b7d4-a7208a56ab76,39.6,18217.9,ERROR
other,,Sound,Sound,Sound,IndoorAir,HISSHALL,4031,PLAN 7,3ba04a5b-df40-4500-8bf4-805ace94b2f7,a9d2b75e-0535-4216-9233-8da0eb1e0711,53.1,0.3,OK
other,,Sound,Sound,Sound,IndoorAir,ÖPPET KONTOR,6014,PLAN 9,bfee0ab5-b20c-4367-96e5-025a6988b714,3e86d7a7-d679-47b5-b967-9740aadd6e8b,36.7,19769.6,ERROR
other,,Sound,Sound,Sound,IndoorAir,BUTIK,3094,PLAN 6,c507c2b4-5623-4642-9c42-f8a1afa2adf7,7aa1b2ce-f604-4a6a-b854-deaadb7ba7bb,32.2,0.3,OK
other,,Sound,Sound,Sound,IndoorAir,PASS,6069,PLAN 9,a0a8d26f-d114-4bc6-a783-a4ee39347981,ee4d610c-0f5c-45c4-8824-e322c86042ec,31.4,19515.4,ERROR
other,,Sound,Sound,Sound,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,0d8a40ce-c25a-44f4-a92d-72836057167d,557d2452-55e9-4d1d-ad37-7b3f84d767fb,35.3,18920.4,ERROR
other,,SoundAverage,SoundAverage,SoundAverage,IndoorAir,BUTIK,1014,PLAN 4,3768b81c-96f3-4831-b814-7971d25369a5,4002d779-fd74-4b6f-b03f-06f3d4d97b61,56.0,32348.3,ERROR
other,,SoundAverage,SoundAverage,SoundAverage,IndoorAir,BUTIK,1028,PLAN 4,ad74b31c-3248-480a-acd6-8331480b1988,efbe379d-b7de-4781-acf6-f3044dc37930,49.4,223.2,ERROR
other,,SoundAverage,SoundAverage,SoundAverage,IndoorAir,BUTIK,2027,PLAN 5,77256917-7d18-40ba-960f-2aaac5287c42,168e46a2-7baf-4b04-8f31-be1f65be8db6,48.0,31721.4,ERROR
other,,SoundAverage,SoundAverage,SoundAverage,IndoorAir,KONTOR,7013,PLAN 10,8cb46bc1-6585-4b74-ac32-83086ae30247,2a78aa8e-1b9f-4d87-948e-303ab154090d,39.4,20126.1,ERROR
other,,SoundAverage,SoundAverage,SoundAverage,IndoorAir,FRD.,2043,PLAN 5,9745ae64-6746-4200-b06b-75be3b970c7c,2a122e2d-5e93-4b13-ae1b-54ef1ef054b8,31.9,18174.0,ERROR
other,,SoundAverage,SoundAverage,SoundAverage,IndoorAir,ÖPPET KONTOR,7058,PLAN 10,450d8899-44da-499c-b8f3-2c1e3e752e6c,1dc2d64c-2267-4f26-ae9e-acec841d7ec0,33.8,20214.1,ERROR
other,,SoundAverage,SoundAverage,SoundAverage,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,1251cc18-0922-4fd8-9eab-3aabe2534e00,bf1efe90-fe5b-479a-b7d4-a7208a56ab76,29.3,18217.9,ERROR
other,,SoundAverage,SoundAverage,SoundAverage,IndoorAir,LAGER,29,PLAN 3,4382ee15-1271-4527-98e4-00dc8e834481,fc355fbf-9bb5-40e0-bee8-1ce27edc71d0,51.0,32957.0,ERROR
other,,SoundAverage,SoundAverage,SoundAverage,IndoorAir,BUTIK,3016,PLAN 6,14a7fdd7-f686-428b-a574-8f8bb93b1586,207a2afb-8b1c-4385-b6ba-f967ca3fe659,34.0,31905.8,ERROR
other,,SoundAverage,SoundAverage,SoundAverage,IndoorAir,HISSHALL,4031,PLAN 7,c6fb3454-2ac3-4cc6-881a-0ff9f9e7dfa8,a9d2b75e-0535-4216-9233-8da0eb1e0711,56.7,0.3,OK
other,,SoundAverage,SoundAverage,SoundAverage,IndoorAir,ÖPPET KONTOR,6014,PLAN 9,06e815aa-ecd8-4f7c-a4ef-adf744b330c7,3e86d7a7-d679-47b5-b967-9740aadd6e8b,28.8,19769.6,ERROR
other,,SoundAverage,SoundAverage,SoundAverage,IndoorAir,BUTIK,3094,PLAN 6,9c394056-67fa-4482-9352-d27e194c1644,7aa1b2ce-f604-4a6a-b854-deaadb7ba7bb,48.4,0.3,OK
other,,SoundAverage,SoundAverage,SoundAverage,IndoorAir,PASS,6069,PLAN 9,6f3f622f-5cde-46b8-a484-4a2c731706a4,ee4d610c-0f5c-45c4-8824-e322c86042ec,23.3,19515.4,ERROR
other,,SoundAverage,SoundAverage,SoundAverage,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,013aaaa5-96a5-4a52-a144-2bc235a68c5a,557d2452-55e9-4d1d-ad37-7b3f84d767fb,24.9,18920.4,ERROR
other,,SoundMaximum,SoundMaximum,SoundPeak,IndoorAir,BUTIK,1014,PLAN 4,e533fa0c-091b-4fbe-8267-f829f6d8822c,4002d779-fd74-4b6f-b03f-06f3d4d97b61,69.0,32348.3,ERROR
other,,SoundMaximum,SoundMaximum,SoundPeak,IndoorAir,BUTIK,1028,PLAN 4,175f596c-c9f1-47e5-aa11-5f54fc5298e6,efbe379d-b7de-4781-acf6-f3044dc37930,68.3,27383.6,ERROR
other,,SoundMaximum,SoundMaximum,SoundPeak,IndoorAir,BUTIK,2027,PLAN 5,366f7e8a-bc85-4d83-a6f0-219c4d0479ad,168e46a2-7baf-4b04-8f31-be1f65be8db6,66.0,31721.4,ERROR
other,,SoundMaximum,SoundMaximum,SoundPeak,IndoorAir,KONTOR,7013,PLAN 10,872dd109-ab8e-49cd-b0b7-b1dad8f59f60,2a78aa8e-1b9f-4d87-948e-303ab154090d,55.5,20126.1,ERROR
other,,SoundMaximum,SoundMaximum,SoundPeak,IndoorAir,FRD.,2043,PLAN 5,740caae7-f540-4d60-aa3b-dcc32f352ef5,2a122e2d-5e93-4b13-ae1b-54ef1ef054b8,51.5,18174.0,ERROR
other,,SoundMaximum,SoundMaximum,SoundPeak,IndoorAir,ÖPPET KONTOR,7058,PLAN 10,addd1f2e-07ea-4d3d-9473-07e40b84645c,1dc2d64c-2267-4f26-ae9e-acec841d7ec0,53.6,20214.1,ERROR
other,,SoundMaximum,SoundMaximum,SoundPeak,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,869f493b-2812-4fc4-af7e-02febbd95737,bf1efe90-fe5b-479a-b7d4-a7208a56ab76,42.1,18217.9,ERROR
other,,SoundMaximum,SoundMaximum,SoundPeak,IndoorAir,LAGER,29,PLAN 3,d1981045-122d-4dfe-80e3-d6d7bc74f115,fc355fbf-9bb5-40e0-bee8-1ce27edc71d0,69.0,32957.0,ERROR
other,,SoundMaximum,SoundMaximum,SoundPeak,IndoorAir,BUTIK,3016,PLAN 6,03dcfdf2-8bcf-4342-b4fd-88714ef765df,207a2afb-8b1c-4385-b6ba-f967ca3fe659,64.0,31905.8,ERROR
other,,SoundMaximum,SoundMaximum,SoundPeak,IndoorAir,HISSHALL,4031,PLAN 7,b5d04b4c-cb52-4ddb-ad45-722b3e2b9539,a9d2b75e-0535-4216-9233-8da0eb1e0711,42.9,0.3,OK
other,,SoundMaximum,SoundMaximum,SoundPeak,IndoorAir,ÖPPET KONTOR,6014,PLAN 9,5110287d-b2ef-4c1b-bfd6-70877015eeed,3e86d7a7-d679-47b5-b967-9740aadd6e8b,47.3,19769.6,ERROR
other,,SoundMaximum,SoundMaximum,SoundPeak,IndoorAir,BUTIK,3094,PLAN 6,28897508-f919-419e-8366-a7b439172630,7aa1b2ce-f604-4a6a-b854-deaadb7ba7bb,38.9,0.3,OK
other,,SoundMaximum,SoundMaximum,SoundPeak,IndoorAir,PASS,6069,PLAN 9,8d70b25c-4fde-4d57-a92a-923023aa7ec3,ee4d610c-0f5c-45c4-8824-e322c86042ec,40.4,19515.4,ERROR
other,,SoundMaximum,SoundMaximum,SoundPeak,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,ab65275f-5536-49c0-8436-672c78bd43ba,557d2452-55e9-4d1d-ad37-7b3f84d767fb,41.2,18920.4,ERROR
other,,Temperature,Temperature,Temperature,IndoorAir,BUTIK,1014,PLAN 4,b34c2d10-a0d1-4f81-ab3f-b5f3c0134484,4002d779-fd74-4b6f-b03f-06f3d4d97b61,0.0,32348.3,ERROR
other,,Temperature,Temperature,Temperature,IndoorAir,KONTOR,6065,PLAN 9,fa45f231-67a5-493e-80ed-1f19d2d6cfb6,83a2a6df-e43c-4107-985f-4819e0a5201e,22.7,0.4,OK
other,,Temperature,Temperature,Temperature,IndoorAir,BUTIK,2027,PLAN 5,0356f88b-5357-48bd-b28a-c320456edd3b,168e46a2-7baf-4b04-8f31-be1f65be8db6,0.0,31721.4,ERROR
other,,Temperature,Temperature,Temperature,IndoorAir,KONTOR,7013,PLAN 10,4daa8ea9-ed5f-4ae9-93fc-af03e6bc7a20,eda2ce46-c171-4faf-95a3-91fa442894fa,22.2,222.9,WARNING
other,,Temperature,Temperature,Temperature,IndoorAir,LoraLAB,,,2b77ec0b-65a6-480a-8d1d-96eac23d49cc,e07be287-d0bb-41af-b1b9-a8c66f821492,22.6,0.4,WARNING
other,,Temperature,Temperature,Temperature,IndoorAir,LoraLAB,,,0f94fd35-572b-427a-8593-c7bf835ec468,ac969c87-bac5-4b32-ad9c-50716557af03,21.9,222.9,ERROR
other,,Temperature,Temperature,Temperature,IndoorAir,LoraLAB,,,775c531d-fb1a-4397-b04c-82ffb939a4d5,e9a7d407-b618-4f32-af36-c9ede67d9867,18.2,0.5,OK
other,,Temperature,Temperature,Temperature,IndoorAir,ÖPPET KONTOR,7058,PLAN 10,58cc4c95-d153-4c12-aad7-31f9572837c4,adce9747-f72c-431d-8f8a-3fee5ec25db5,22.3,0.3,WARNING
other,,Temperature,Temperature,Temperature,IndoorAir,ÖPPET KONTOR,5181,PLAN 8,225b5ad4-4ac1-4b5f-8d3a-0ac894bca147,d8f16080-21c7-477c-a3f9-e0980b17c237,22.6,9004.6,ERROR
other,,Temperature,Temperature,Temperature,IndoorAir,LAGER,29,PLAN 3,8c0f76dc-302f-49f9-8045-80500d0b3c3b,fc355fbf-9bb5-40e0-bee8-1ce27edc71d0,0.0,32957.0,ERROR
other,,Temperature,Temperature,Temperature,IndoorAir,BUTIK,3016,PLAN 6,7aced619-5c4b-4111-a945-9e63ceb9dd55,207a2afb-8b1c-4385-b6ba-f967ca3fe659,0.0,31905.8,ERROR
other,,Temperature,Temperature,Temperature,IndoorAir,BUTIK,1074,PLAN 4,01beedb6-9e70-456f-970a-179b3f7a6b74,e2e60aa2-4404-43aa-b786-38403567e888,21.8,1.1,WARNING
other,,Temperature,Temperature,Temperature,IndoorAir,ÖPPET KONTOR,6014,PLAN 9,3eb73e71-79bb-4292-9f09-6a675007be09,8fd1be3d-e11b-41e5-885e-cbec1619b3da,24.7,0.7,OK
other,,Temperature,Temperature,Temperature,IndoorAir,GÅNG,,PLAN 4,696bbc50-a2d9-4dc3-8f3e-9324bd459888,c8ecd153-b78e-41ce-b8f8-2d7feb34a8c6,22.4,0.7,OK
other,,Temperature,Temperature,Temperature,IndoorAir,FÖRRÅD,K1181,PLAN 2,f37a52a0-9ed2-4209-a243-db9efdef9633,aeb19a3c-aed4-496a-8601-91472c0fe2ba,22.4,0.4,OK
other,,Temperature,Temperature,Temperature,IndoorAir,LAGER,K1037,PLAN 2,005624fe-daf8-4b1d-8025-427a25f5b1b6,7f6b6fe7-aca2-4372-ae99-91f4c24ae592,20.7,0.4,OK
other,,Temperature,Temperature,Temperature,IndoorAir,BUTIK,2069,PLAN 5,77a5ba38-382e-49ff-92d4-50881f844e5d,7bd740bb-f23b-4a6f-941f-bc6e308bb436,23.8,18528.1,ERROR
other,,Temperature,Temperature,Temperature,IndoorAir,BUTIK,1068,PLAN 4,12605e0b-1b72-4c9b-bbae-7733830f6a97,a7bed2e0-c965-4636-8f4f-4d751b4b9804,20.4,0.4,OK
other,,Temperature,Temperature,Temperature,IndoorAir,LÅG PULS - 30 pl.,5011,PLAN 8,f490d0d4-f873-4004-9889-1382ab8e02b1,9f7c660e-d6d6-4ec7-be77-f67b55b815d8,22.1,0.3,OK
other,,UTETEMP,UTETEMP,Temperature,OutdoorAir,Virtual Room,Virtual Room,PLAN 4,ee59bb44-4b28-4715-a21f-6838c8198448,03885008-bfd3-40b1-b622-41ca4e16368a,16.6,0.3,OK
other,,humidity_,humidity,Humidity,IndoorAir,BUTIK,2069,PLAN 5,f679e776-c644-420a-a599-e569e2164935,be9de3b9-f752-4c69-8a71-77686ceb2f32,,,NOT_STARTED
other,,light_,light,Illuminance,IndoorAir,BUTIK,2069,PLAN 5,fb56a7ab-2e59-4038-8514-60bfd8d85a50,be9de3b9-f752-4c69-8a71-77686ceb2f32,,,NOT_STARTED
other,,motion_,motion,Presence,IndoorAir,BUTIK,2069,PLAN 5,227932c5-6468-40f7-bdcb-2da80189ec51,be9de3b9-f752-4c69-8a71-77686ceb2f32,,,NOT_STARTED
other,,power_1_24e124746e464303,power_1,CurrentL1,ElectricalGridInternal,TEKNIK,K2182,PLAN 1,7e382a50-7a25-4f57-a1ca-d8026cc19bf6,f4448a78-2e22-4fc4-9ff7-6169d6ac3b96,57.4,0.3,OK
other,,power_1_total_24e124746e464303,power_1_total,CurrentL1,ElectricalGridInternal,TEKNIK,K2182,PLAN 1,6793dcc2-c3e0-4296-b25c-a3ce7e885861,f4448a78-2e22-4fc4-9ff7-6169d6ac3b96,367433.24,0.3,OK
other,,power_2_24e124746e464303,power_2,CurrentL2,ElectricalGridInternal,TEKNIK,K2182,PLAN 1,e572b9e3-6a16-4ceb-ba9c-35d2bdfeb0bc,f4448a78-2e22-4fc4-9ff7-6169d6ac3b96,57.4,0.3,OK
other,,power_2_total_24e124746e464303,power_2_total,CurrentL2,ElectricalGridInternal,TEKNIK,K2182,PLAN 1,a62a2cd5-a315-4614-87a6-29ef4d4c59c5,f4448a78-2e22-4fc4-9ff7-6169d6ac3b96,391298.26,0.3,OK
other,,power_3_24e124746e464303,power_3,CurrentL3,ElectricalGridInternal,TEKNIK,K2182,PLAN 1,f9afe044-4dac-43e1-9b9d-5a21ebe96095,f4448a78-2e22-4fc4-9ff7-6169d6ac3b96,340498.12,0.3,OK
other,,power_3_total_24e124746e464303,power_3_total,CurrentL3,ElectricalGridInternal,TEKNIK,K2182,PLAN 1,8151443c-1a21-4397-84b7-b5acf45aafa7,f4448a78-2e22-4fc4-9ff7-6169d6ac3b96,57.9,0.3,WARNING
other,,rssi_,rssi,Level,,BUTIK,2069,PLAN 5,7991d1f4-f2e5-4d70-81d6-ddd25da0040e,be9de3b9-f752-4c69-8a71-77686ceb2f32,,,NOT_STARTED
other,,temperature_,temperature,Temperature,IndoorAir,BUTIK,2069,PLAN 5,98e5dea6-f8e7-4b81-b0ae-8252fe023371,be9de3b9-f752-4c69-8a71-77686ceb2f32,,,NOT_STARTED
other,,temperature_24e124746e464303,temperature,Temperature,,TEKNIK,K2182,PLAN 1,ec682126-868d-425b-9783-fc67099b2181,f4448a78-2e22-4fc4-9ff7-6169d6ac3b96,17.9,10515.9,ERROR
other,,tvoc_,tvoc,TVOC,IndoorAir,BUTIK,2069,PLAN 5,d25cfd42-f21c-437f-9f7a-72e332a9273e,be9de3b9-f752-4c69-8a71-77686ceb2f32,,,NOT_STARTED
other,,vdd_,vdd,Voltage,,BUTIK,2069,PLAN 5,00adf5c8-1ef6-4831-b856-ce155ac11a8e,be9de3b9-f752-4c69-8a71-77686ceb2f32,,,NOT_STARTED
